  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0c0c657-040c-418d-9a67-71538137907f}, !- Handle
  Rendering Color 50,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a7fe9e3-c787-4b86-9870-c4fdb2e35064}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a702aecd-0054-4846-b4dc-13bf443978d0}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb246f22-04f6-4779-8d65-17cc2e8701b5}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1e2c16a-698a-46a1-a8a5-62a5a25d2e5e}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e37ce3c-cfa1-48f0-8ab5-6c889bece29c}, !- Handle
  Rendering Color 55,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f631b57c-6f52-4336-9473-f28e054b1d48}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {863547e1-e427-4b43-88be-c48ddd8bdf87}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b2280026-fa6e-4dde-b5c7-a93c17850845}, !- Handle
  Rendering Color 58,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {12f6b765-8be4-4b4b-8041-4cac25527a7a}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  {79492d41-c051-40a8-81a4-aeae309acf40}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  {199da5c3-ced1-4f2e-a0a2-65b6b54b6cbd}; !- Group Rendering Name

OS:Space,
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Handle
  Office1A,                               !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11.9082891319083,                       !- X Origin {m}
  13.7910702258425,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12f6b765-8be4-4b4b-8041-4cac25527a7a}, !- Building Story Name
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6e1ad208-d028-47d3-b170-0e5bc652bb03}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  17.1, -10, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, -10, 0,              !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, 2.88764567812905e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da016a91-a34e-443d-ba1f-f4f027b12631}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b65810-3379-4905-82d6-d26f8dc366b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  17.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b01895-dcf8-4fa1-a180-17211ab0f161}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a0d384-91a4-4d5d-9e20-6be3e8d60666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, -10, 3.048,                       !- X,Y,Z Vertex 1 {m}
  17.1, -10, 0,                           !- X,Y,Z Vertex 2 {m}
  17.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  17.1, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914cf79c-da15-45bf-a402-2beaf21803e8}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89999999999999, -10, 3.048,          !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, -10, 0,              !- X,Y,Z Vertex 2 {m}
  17.1, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  17.1, -10, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4387a15f-cc15-4347-96c0-092bafd46464}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89999999999999, 2.88764567812905e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, -10, 0,              !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -10, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d02dba5-7842-4e69-a7aa-07a3e3d7a0e6}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {493088b2-3712-4727-adeb-48a0ef4581ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68335999552943e-046, 6.41186143763638e-031, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68335999552943e-046, 6.41186143763638e-031, 0, !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, 2.88764567812905e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24cbb70-87b1-44f6-b7c3-d0802f8896e9}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9b31c0-7893-4d92-b251-867841ba4467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, -10, 3.048,                       !- X,Y,Z Vertex 1 {m}
  17.1, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, 2.88764567812905e-015, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -10, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Handle
  ConferenceRoom1,                        !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  29.0082891319083,                       !- X Origin {m}
  13.7910702258425,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12f6b765-8be4-4b4b-8041-4cac25527a7a}, !- Building Story Name
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {86f84eb0-573f-424d-bad3-19774d092821}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  16, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 20, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db5e3e4-c798-4cd5-93c1-6668c6d362d9}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e768439a-bc48-424e-a1c4-fb7c05d84339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 10, 3.048,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 10, 0,           !- X,Y,Z Vertex 2 {m}
  -5.12948915010911e-030, 5.92485887012897e-045, 0, !- X,Y,Z Vertex 3 {m}
  -5.12948915010911e-030, 5.92485887012897e-045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4169f2e7-2a62-4b53-8ca9-379d7eccb8a8}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d02dae-fb40-4806-87ce-2624fc8d5e7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 20, 3.048,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 20, 0,           !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 10, 0,           !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 10, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6534a4-6eb6-4988-9b50-f50994a0f30d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 20, 3.048,                          !- X,Y,Z Vertex 1 {m}
  16, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 20, 0,           !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 20, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec36b52-444c-4806-a227-9a7dde5a05f1}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  16, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  16, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 20, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f96c358-46f7-4a73-bd64-a4e5f9afd081}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  16, -10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a0d384-91a4-4d5d-9e20-6be3e8d60666}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b01895-dcf8-4fa1-a180-17211ab0f161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4545cddc-ed21-4171-ba16-dc91ac35f55a}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e668b3dc-e7e8-4994-b8eb-96dd41799c71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  16, 20, 3.048,                          !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 20, 3.048,       !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Handle
  Stairs1,                                !- Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11.9082891319083,                       !- X Origin {m}
  23.7910702258425,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12f6b765-8be4-4b4b-8041-4cac25527a7a}, !- Building Story Name
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2ef44b31-5648-49e1-81bf-a28e06af71b0}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -10, 0,         !- X,Y,Z Vertex 2 {m}
  -6.9, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.9, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f9cd11-1b5c-4422-aec2-cf4885ffdd7d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb0337d8-ceb4-4288-b970-561cb24d3ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -10, 0,         !- X,Y,Z Vertex 2 {m}
  9.61779215645457e-031, -5.5545551907459e-046, 0, !- X,Y,Z Vertex 3 {m}
  9.61779215645457e-031, -5.5545551907459e-046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493088b2-3712-4727-adeb-48a0ef4581ef}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d02dba5-7842-4e69-a7aa-07a3e3d7a0e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9, -10, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.9, -10, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -10, 0,         !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -10, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36af9b90-0050-4d77-9d34-4c8c6af348b1}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -6.9, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.9, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.9, -10, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebfa45b-66b9-4a67-951b-3f5564ffed54}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae3697c-be6b-4be6-ba5b-b826843c69e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.9, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -6.9, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf44bad0-6d83-46ec-969f-410b9a66a5d7}, !- Handle
  Surface 21,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feaca7e5-821b-4c77-87c1-93ac110f29bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.9, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -6.9, -10, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Handle
  BreakRoom1,                             !- Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  29.0082891319083,                       !- X Origin {m}
  23.7910702258425,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12f6b765-8be4-4b4b-8041-4cac25527a7a}, !- Building Story Name
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {020f630a-c2f6-47ce-a424-e6ab55c8740f}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -10, 0,         !- X,Y,Z Vertex 2 {m}
  -17.1, -10, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.1, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e768439a-bc48-424e-a1c4-fb7c05d84339}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db5e3e4-c798-4cd5-93c1-6668c6d362d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -10, 0,         !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, -5.18425151136285e-045, 0, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, -5.18425151136285e-045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b65810-3379-4905-82d6-d26f8dc366b9}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da016a91-a34e-443d-ba1f-f4f027b12631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1, -10, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -17.1, -10, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -10, 0,         !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -10, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0337d8-ceb4-4288-b970-561cb24d3ea0}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f9cd11-1b5c-4422-aec2-cf4885ffdd7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -17.1, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -17.1, -10, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.1, -10, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b64181-80c2-47ef-a4a4-b3084e9dea22}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a89635d-538e-4062-b068-4fa5f9fbd977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.1, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -17.1, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d1572b4-6b36-419c-b7b3-6d76c770955b}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {485d4054-d78c-41b4-8af0-6f02c1866639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5e733d-1a3a-44a3-b818-f66c8e4cd053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -17.1, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -17.1, -10, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Handle
  Office1B,                               !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5.00828913190828,                       !- X Origin {m}
  33.7910702258425,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12f6b765-8be4-4b4b-8041-4cac25527a7a}, !- Building Story Name
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ddb27f50-6b58-466e-aa39-57bda5539b21}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9b7278-523b-465a-b666-064f44d9454a}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d02dae-fb40-4806-87ce-2624fc8d5e7b}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4169f2e7-2a62-4b53-8ca9-379d7eccb8a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  24, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a89635d-538e-4062-b068-4fa5f9fbd977}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b64181-80c2-47ef-a4a4-b3084e9dea22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9, -10, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.9, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  24, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  24, -10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae3697c-be6b-4be6-ba5b-b826843c69e2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebfa45b-66b9-4a67-951b-3f5564ffed54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6.9, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  6.9, -10, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f2214e-2a26-4abc-a079-0b73678a85f7}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6385596e-c0c3-4c05-be71-51254db4acd8}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51599fae-00f6-47cd-8abb-29c4edf75669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  24, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {daa13ec6-91f9-4a64-96ab-ed42e56dd0e1}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  {79492d41-c051-40a8-81a4-aeae309acf40}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  {b0f6e772-4cfb-490a-84e6-a2bc6ff8209c}; !- Group Rendering Name

OS:Space,
  {8557150f-a994-4550-8834-041d27296075}, !- Handle
  Office2A,                               !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11.9082891319083,                       !- X Origin {m}
  13.7910702258425,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {daa13ec6-91f9-4a64-96ab-ed42e56dd0e1}, !- Building Story Name
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc9b31c0-7893-4d92-b251-867841ba4467}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d24cbb70-87b1-44f6-b7c3-d0802f8896e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89999999999999, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 1 {m}
  17.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  17.1, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -10, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63eac1d-d14a-4486-9027-c7dbac40930b}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91dae5e4-d2b6-46c7-bab0-8875633f7212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  17.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bb4618-fbe3-4b9e-babb-47dd71054948}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66c77c2-e7ee-43f1-896f-c40e69994678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, -10, 3.048,                       !- X,Y,Z Vertex 1 {m}
  17.1, -10, 0,                           !- X,Y,Z Vertex 2 {m}
  17.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  17.1, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3f1100-07a5-4a3f-bd9a-a7bf29bf86f0}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89999999999999, -10, 3.048,          !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, -10, 0,              !- X,Y,Z Vertex 2 {m}
  17.1, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  17.1, -10, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb2e286-cc27-4b48-9707-3020d11c4d65}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89999999999999, 2.88764567812905e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, -10, 0,              !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -10, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936dee1d-fe49-4887-ba99-cff161ee028f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d807d5a-9812-42c5-b181-c5da1c77e75c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68335999552943e-046, 6.41186143763638e-031, 3.048, !- X,Y,Z Vertex 1 {m}
  2.68335999552943e-046, 6.41186143763638e-031, 0, !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, 2.88764567812905e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc04b92-c4f8-49d4-933e-657976a12779}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1, -10, 3.048,                       !- X,Y,Z Vertex 1 {m}
  17.1, 0, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, 2.88764567812905e-015, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -10, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Handle
  ConferenceRoom2,                        !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  29.0082891319083,                       !- X Origin {m}
  13.7910702258425,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {daa13ec6-91f9-4a64-96ab-ed42e56dd0e1}, !- Building Story Name
  {4243968a-4242-47c3-8b31-eec0f52f99f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e668b3dc-e7e8-4994-b8eb-96dd41799c71}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4545cddc-ed21-4171-ba16-dc91ac35f55a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  16, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 20, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba35ebfd-a5b0-4999-8f6b-bc55a1d4b26b}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b78cd37b-03a2-4db8-a59d-0187bb2519e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 10, 3.048,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 10, 0,           !- X,Y,Z Vertex 2 {m}
  -5.12948915010911e-030, 5.92485887012897e-045, 0, !- X,Y,Z Vertex 3 {m}
  -5.12948915010911e-030, 5.92485887012897e-045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a912cc8-0978-4eb4-8deb-6395738d37c8}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61bbfb29-26df-402a-adbd-3f422651dcfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 20, 3.048,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 20, 0,           !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 10, 0,           !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 10, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1233d97-3591-480a-8333-e6a3aec1fa11}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 20, 3.048,                          !- X,Y,Z Vertex 1 {m}
  16, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 20, 0,           !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 20, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c6db02-7684-4cb8-89d0-cee962dc4db8}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  16, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  16, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 20, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e19267b-509b-4d4e-b5f5-f9e720dcb3a2}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  16, -10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66c77c2-e7ee-43f1-896f-c40e69994678}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78bb4618-fbe3-4b9e-babb-47dd71054948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2d57e9-4ff2-421a-8c1e-cdf4ec52c723}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  16, 20, 3.048,                          !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 20, 3.048,       !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Handle
  Stairs2,                                !- Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11.9082891319083,                       !- X Origin {m}
  23.7910702258425,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {daa13ec6-91f9-4a64-96ab-ed42e56dd0e1}, !- Building Story Name
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {feaca7e5-821b-4c77-87c1-93ac110f29bf}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf44bad0-6d83-46ec-969f-410b9a66a5d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -10, 0,         !- X,Y,Z Vertex 2 {m}
  -6.9, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.9, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9068b1e4-dfec-445a-b172-f3d2554f6ac1}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112d51c3-33d9-478a-b63d-5b2e058621f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -10, 0,         !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, -3.7030367938306e-046, 0, !- X,Y,Z Vertex 3 {m}
  6.41186143763638e-031, -3.7030367938306e-046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d807d5a-9812-42c5-b181-c5da1c77e75c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936dee1d-fe49-4887-ba99-cff161ee028f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9, -10, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -6.9, -10, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -10, 0,         !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -10, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17780c84-12fe-4062-a1fb-d05cae278355}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -6.9, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.9, -10, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.9, -10, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ec96d6-d93d-49ff-aeaa-90c0d19c54d8}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {833b312f-f89c-43a6-9f2b-bd3ac009c08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.9, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -6.9, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39464d91-89d9-4a52-b761-0f4edfc4555c}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.9, 0, 3.048,                         !- X,Y,Z Vertex 3 {m}
  -6.9, -10, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Handle
  BreakRoom2,                             !- Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  29.0082891319083,                       !- X Origin {m}
  23.7910702258425,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {daa13ec6-91f9-4a64-96ab-ed42e56dd0e1}, !- Building Story Name
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6a5e733d-1a3a-44a3-b818-f66c8e4cd053}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d1572b4-6b36-419c-b7b3-6d76c770955b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -10, 0,         !- X,Y,Z Vertex 2 {m}
  -17.1, -10, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.1, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78cd37b-03a2-4db8-a59d-0187bb2519e4}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba35ebfd-a5b0-4999-8f6b-bc55a1d4b26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -10, 0,         !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-030, -5.18425151136285e-045, 0, !- X,Y,Z Vertex 3 {m}
  4.48830300634547e-030, -5.18425151136285e-045, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91dae5e4-d2b6-46c7-bab0-8875633f7212}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63eac1d-d14a-4486-9027-c7dbac40930b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1, -10, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -17.1, -10, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -10, 0,         !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -10, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112d51c3-33d9-478a-b63d-5b2e058621f0}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9068b1e4-dfec-445a-b172-f3d2554f6ac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -17.1, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -17.1, -10, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.1, -10, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce35b7b-15b3-4f98-a596-fdf11e1d1330}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a52922-1545-47c2-b654-5b97b18976f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.1, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -17.1, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551486ba-0fae-4a56-9c17-aa2ccedc1ab3}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4723623a-e1d8-4cba-87e3-dc0c4108c885}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -10, 3.048,     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -17.1, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -17.1, -10, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Handle
  Office2B,                               !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Default Construction Set Name
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5.00828913190828,                       !- X Origin {m}
  33.7910702258425,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {daa13ec6-91f9-4a64-96ab-ed42e56dd0e1}, !- Building Story Name
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {51599fae-00f6-47cd-8abb-29c4edf75669}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6385596e-c0c3-4c05-be71-51254db4acd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d591c4-62db-44a4-b414-5372f566af93}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61bbfb29-26df-402a-adbd-3f422651dcfa}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a912cc8-0978-4eb4-8deb-6395738d37c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  24, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a52922-1545-47c2-b654-5b97b18976f4}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce35b7b-15b3-4f98-a596-fdf11e1d1330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9, -10, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.9, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  24, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  24, -10, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {833b312f-f89c-43a6-9f2b-bd3ac009c08b}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ec96d6-d93d-49ff-aeaa-90c0d19c54d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6.9, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  6.9, -10, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de14e01-4f6f-4380-aef6-b1a1e303af36}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78dfc57f-9490-4769-beee-c97193ef7cf5}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, -10, 3.048,                         !- X,Y,Z Vertex 1 {m}
  24, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {199da5c3-ced1-4f2e-a0a2-65b6b54b6cbd}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0f6e772-4cfb-490a-84e6-a2bc6ff8209c}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:SubSurface,
  {4955909f-8066-4fc1-b796-d8987104e43c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ec36b52-444c-4806-a227-9a7dde5a05f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, -9.9746, 1.98126801383676,          !- X,Y,Z Vertex 1 {m}
  16, -9.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  16, 19.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  16, 19.9746, 1.98126801383676;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb109a08-7fd4-4832-9b54-6b8f6c8a3b03}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17780c84-12fe-4062-a1fb-d05cae278355}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9, -0.0254, 1.98542515981184,        !- X,Y,Z Vertex 1 {m}
  -6.9, -0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -6.9, -9.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -6.9, -9.9746, 1.98542515981184;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62b2e48f-6408-4813-a15c-24ee94fa091e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26f2214e-2a26-4abc-a079-0b73678a85f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.98542515981184,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -9.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -9.9746, 1.98542515981184;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fddb348a-962a-47d4-a67e-10ec2eea0702}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36af9b90-0050-4d77-9d34-4c8c6af348b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9, -0.0254, 1.98542515981184,        !- X,Y,Z Vertex 1 {m}
  -6.9, -0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -6.9, -9.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -6.9, -9.9746, 1.98542515981184;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da1dd644-a546-4306-afe9-7674ff3f9298}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e19267b-509b-4d4e-b5f5-f9e720dcb3a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10, 1.98308328944398,          !- X,Y,Z Vertex 1 {m}
  0.0254, -10, 0.76,                      !- X,Y,Z Vertex 2 {m}
  15.9746, -10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  15.9746, -10, 1.98308328944398;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6c748c4-2bca-48e0-99b8-e473be85e228}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4387a15f-cc15-4347-96c0-092bafd46464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.89999999999999, -0.0253999999999971, 1.98542515981184, !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, -0.0253999999999971, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, -9.9746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9528ac0b-54c0-4dfb-97ed-c96029032f5f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6de14e01-4f6f-4380-aef6-b1a1e303af36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.98542515981184,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -9.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -9.9746, 1.98542515981184;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {936f10bc-378e-4170-9eb5-5a4fb74ab1ba}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e9b7278-523b-465a-b666-064f44d9454a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 0, 1.98178611394118,           !- X,Y,Z Vertex 1 {m}
  23.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98178611394118; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {529313d1-5e20-4ace-8e09-4f907561a573}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b6534a4-6eb6-4988-9b50-f50994a0f30d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 20, 1.98308328944398,          !- X,Y,Z Vertex 1 {m}
  15.9746, 20, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 20, 0.76,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 20, 1.98308328944398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53e891bc-38e1-4d0e-b2c2-097a26b25921}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {914cf79c-da15-45bf-a402-2beaf21803e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.87459999999999, -10, 1.98178611394118, !- X,Y,Z Vertex 1 {m}
  -6.87459999999999, -10, 0.76,           !- X,Y,Z Vertex 2 {m}
  17.0746, -10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  17.0746, -10, 1.98178611394118;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ff4e8a1-3657-423f-a1ce-a74cc325b57c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f96c358-46f7-4a73-bd64-a4e5f9afd081}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10, 1.98308328944398,          !- X,Y,Z Vertex 1 {m}
  0.0254, -10, 0.76,                      !- X,Y,Z Vertex 2 {m}
  15.9746, -10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  15.9746, -10, 1.98308328944398;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48033012-6857-42d7-9fa7-9e34e9601af9}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0c6db02-7684-4cb8-89d0-cee962dc4db8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, -9.9746, 1.98126801383676,          !- X,Y,Z Vertex 1 {m}
  16, -9.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  16, 19.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  16, 19.9746, 1.98126801383676;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d0808da-cfdd-4865-940a-571a3f0b81f9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afb2e286-cc27-4b48-9707-3020d11c4d65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.89999999999999, -0.0253999999999971, 1.98542515981184, !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, -0.0253999999999971, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.89999999999999, -9.9746, 0.76,       !- X,Y,Z Vertex 3 {m}
  -6.89999999999999, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {017bc36c-f33a-4473-bf91-509629a6bad9}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be3f1100-07a5-4a3f-bd9a-a7bf29bf86f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.87459999999999, -10, 1.98178611394118, !- X,Y,Z Vertex 1 {m}
  -6.87459999999999, -10, 0.76,           !- X,Y,Z Vertex 2 {m}
  17.0746, -10, 0.76,                     !- X,Y,Z Vertex 3 {m}
  17.0746, -10, 1.98178611394118;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1530e6b1-ecb3-4a51-a198-9a68e44f962e}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1233d97-3591-480a-8333-e6a3aec1fa11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 20, 1.98308328944398,          !- X,Y,Z Vertex 1 {m}
  15.9746, 20, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 20, 0.76,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 20, 1.98308328944398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3858138e-3123-4fa0-8d79-3a68821e7f2e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9d591c4-62db-44a4-b414-5372f566af93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 0, 1.98178611394118,           !- X,Y,Z Vertex 1 {m}
  23.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98178611394118; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {374d6be3-61b1-4fe3-a333-2c889611d394}, !- Handle
  Sub Surface 14 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {017bc36c-f33a-4473-bf91-509629a6bad9}; !- Shaded Object Name

OS:ShadingSurface,
  {e52bbdcb-71a5-49d9-8897-1386b2a60ea5}, !- Handle
  Sub Surface 14 - Overhang,              !- Name
  ,                                       !- Construction Name
  {374d6be3-61b1-4fe3-a333-2c889611d394}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.0746, -10.6108930569706, 1.98178611394118, !- X,Y,Z Vertex 1 {m}
  17.0746, -10, 1.98178611394118,         !- X,Y,Z Vertex 2 {m}
  -6.87459999999999, -10, 1.98178611394118, !- X,Y,Z Vertex 3 {m}
  -6.87459999999999, -10.6108930569706, 1.98178611394118; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2bdcee83-1bb0-4f84-804f-c2f656db5451}, !- Handle
  Sub Surface 15 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1530e6b1-ecb3-4a51-a198-9a68e44f962e}; !- Shaded Object Name

OS:ShadingSurface,
  {6050a6aa-273e-4e92-9303-463a758785c1}, !- Handle
  Sub Surface 15 - Overhang,              !- Name
  ,                                       !- Construction Name
  {2bdcee83-1bb0-4f84-804f-c2f656db5451}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9746, 20, 1.98308328944398,          !- X,Y,Z Vertex 1 {m}
  15.9746, 20.611541644722, 1.98308328944398, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 20.611541644722, 1.98308328944398, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 20, 1.98308328944398; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2c67f6df-52d1-46b4-8203-f2c0d5234536}, !- Handle
  Sub Surface 13 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {8557150f-a994-4550-8834-041d27296075}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d0808da-cfdd-4865-940a-571a3f0b81f9}; !- Shaded Object Name

OS:ShadingSurface,
  {830a537a-6975-443c-85db-6481321ebd10}, !- Handle
  Sub Surface 13 - Overhang,              !- Name
  ,                                       !- Construction Name
  {2c67f6df-52d1-46b4-8203-f2c0d5234536}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.89999999999999, -9.9746, 1.98542515981184, !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, -0.0253999999999971, 1.98542515981184, !- X,Y,Z Vertex 2 {m}
  -7.51271257990591, -0.0253999999999971, 1.98542515981184, !- X,Y,Z Vertex 3 {m}
  -7.51271257990591, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {262d0615-f7a4-474b-a82c-a6bc9198c520}, !- Handle
  Sub Surface 16 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3858138e-3123-4fa0-8d79-3a68821e7f2e}; !- Shaded Object Name

OS:ShadingSurface,
  {1ef269b2-1275-4a20-9936-741a65009051}, !- Handle
  Sub Surface 16 - Overhang,              !- Name
  ,                                       !- Construction Name
  {262d0615-f7a4-474b-a82c-a6bc9198c520}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9746, 0, 1.98178611394118,           !- X,Y,Z Vertex 1 {m}
  23.9746, 0.61089305697059, 1.98178611394118, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0.61089305697059, 1.98178611394118, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98178611394118; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bb591d9c-50fd-4d3b-acb0-246616dee38e}, !- Handle
  Sub Surface 12 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {48033012-6857-42d7-9fa7-9e34e9601af9}; !- Shaded Object Name

OS:ShadingSurface,
  {94dd4355-19c5-45d4-88ae-681725475e86}, !- Handle
  Sub Surface 12 - Overhang,              !- Name
  ,                                       !- Construction Name
  {bb591d9c-50fd-4d3b-acb0-246616dee38e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6106340069184, -9.9746, 1.98126801383676, !- X,Y,Z Vertex 1 {m}
  16.6106340069184, 19.9746, 1.98126801383676, !- X,Y,Z Vertex 2 {m}
  16, 19.9746, 1.98126801383676,          !- X,Y,Z Vertex 3 {m}
  16, -9.9746, 1.98126801383676;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {14bff7be-af0d-4860-bd44-49cfd294eefb}, !- Handle
  Sub Surface 1 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4955909f-8066-4fc1-b796-d8987104e43c}; !- Shaded Object Name

OS:ShadingSurface,
  {02fdcab3-e00a-466d-b123-c525e1d03509}, !- Handle
  Sub Surface 1 - Overhang,               !- Name
  ,                                       !- Construction Name
  {14bff7be-af0d-4860-bd44-49cfd294eefb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6106340069184, -9.9746, 1.98126801383676, !- X,Y,Z Vertex 1 {m}
  16.6106340069184, 19.9746, 1.98126801383676, !- X,Y,Z Vertex 2 {m}
  16, 19.9746, 1.98126801383676,          !- X,Y,Z Vertex 3 {m}
  16, -9.9746, 1.98126801383676;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {867514ce-57dd-4790-b6b7-e1541b751903}, !- Handle
  Sub Surface 9 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {529313d1-5e20-4ace-8e09-4f907561a573}; !- Shaded Object Name

OS:ShadingSurface,
  {686d4e4b-b604-42b3-86d4-9dd3a6d19f29}, !- Handle
  Sub Surface 9 - Overhang,               !- Name
  ,                                       !- Construction Name
  {867514ce-57dd-4790-b6b7-e1541b751903}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9746, 20, 1.98308328944398,          !- X,Y,Z Vertex 1 {m}
  15.9746, 20.611541644722, 1.98308328944398, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 20.611541644722, 1.98308328944398, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 20, 1.98308328944398; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {43ddbe15-83ea-45b4-9b6f-8b9a2a04ec40}, !- Handle
  Sub Surface 10 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53e891bc-38e1-4d0e-b2c2-097a26b25921}; !- Shaded Object Name

OS:ShadingSurface,
  {6985d07a-2074-4f74-837c-941ac7fa72a6}, !- Handle
  Sub Surface 10 - Overhang,              !- Name
  ,                                       !- Construction Name
  {43ddbe15-83ea-45b4-9b6f-8b9a2a04ec40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.0746, -10.6108930569706, 1.98178611394118, !- X,Y,Z Vertex 1 {m}
  17.0746, -10, 1.98178611394118,         !- X,Y,Z Vertex 2 {m}
  -6.87459999999999, -10, 1.98178611394118, !- X,Y,Z Vertex 3 {m}
  -6.87459999999999, -10.6108930569706, 1.98178611394118; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3ecd56f6-12b3-467d-a515-3f78c25c32d0}, !- Handle
  Sub Surface 3 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62b2e48f-6408-4813-a15c-24ee94fa091e}; !- Shaded Object Name

OS:ShadingSurface,
  {e42e628c-7b41-4eb0-81e5-1160b0ee94f2}, !- Handle
  Sub Surface 3 - Overhang,               !- Name
  ,                                       !- Construction Name
  {3ecd56f6-12b3-467d-a515-3f78c25c32d0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -9.9746, 1.98542515981184,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.98542515981184,           !- X,Y,Z Vertex 2 {m}
  -0.61271257990592, -0.0254, 1.98542515981184, !- X,Y,Z Vertex 3 {m}
  -0.61271257990592, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5a9d00d0-25f8-4114-b2fb-f0517362d66f}, !- Handle
  Sub Surface 11 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {5d77d34b-f8bc-411d-8d3c-37631621d590}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ff4e8a1-3657-423f-a1ce-a74cc325b57c}; !- Shaded Object Name

OS:ShadingSurface,
  {ee11de38-6602-4f40-992a-1afd1b7f3226}, !- Handle
  Sub Surface 11 - Overhang,              !- Name
  ,                                       !- Construction Name
  {5a9d00d0-25f8-4114-b2fb-f0517362d66f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9746, -10.611541644722, 1.98308328944398, !- X,Y,Z Vertex 1 {m}
  15.9746, -10, 1.98308328944398,         !- X,Y,Z Vertex 2 {m}
  0.0254, -10, 1.98308328944398,          !- X,Y,Z Vertex 3 {m}
  0.0254, -10.611541644722, 1.98308328944398; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8c19656b-1d55-4e2d-bdfb-80c59e0e07ca}, !- Handle
  Sub Surface 8 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {4c99da08-dd78-407c-809f-6e3e41d82b3f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {936f10bc-378e-4170-9eb5-5a4fb74ab1ba}; !- Shaded Object Name

OS:ShadingSurface,
  {87f6d8bc-9ab5-492f-87f1-d1a69292df9c}, !- Handle
  Sub Surface 8 - Overhang,               !- Name
  ,                                       !- Construction Name
  {8c19656b-1d55-4e2d-bdfb-80c59e0e07ca}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9746, 0, 1.98178611394118,           !- X,Y,Z Vertex 1 {m}
  23.9746, 0.61089305697059, 1.98178611394118, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0.61089305697059, 1.98178611394118, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.98178611394118; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {07f89c5b-33d5-47bd-a185-98100d61576a}, !- Handle
  Sub Surface 7 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {6590df14-98b1-491b-befc-60254fb57ec3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9528ac0b-54c0-4dfb-97ed-c96029032f5f}; !- Shaded Object Name

OS:ShadingSurface,
  {c0579de6-df62-493a-8e7d-7645d97cf30a}, !- Handle
  Sub Surface 7 - Overhang,               !- Name
  ,                                       !- Construction Name
  {07f89c5b-33d5-47bd-a185-98100d61576a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -9.9746, 1.98542515981184,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.98542515981184,           !- X,Y,Z Vertex 2 {m}
  -0.61271257990592, -0.0254, 1.98542515981184, !- X,Y,Z Vertex 3 {m}
  -0.61271257990592, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {952cc636-e040-4f5b-8da9-591a4ea488f1}, !- Handle
  Sub Surface 6 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {2d1da31b-488c-44b4-aeb5-7566ec792bda}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6c748c4-2bca-48e0-99b8-e473be85e228}; !- Shaded Object Name

OS:ShadingSurface,
  {22b715a3-c978-4d65-a381-066493ef8de9}, !- Handle
  Sub Surface 6 - Overhang,               !- Name
  ,                                       !- Construction Name
  {952cc636-e040-4f5b-8da9-591a4ea488f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.89999999999999, -9.9746, 1.98542515981184, !- X,Y,Z Vertex 1 {m}
  -6.89999999999999, -0.0253999999999971, 1.98542515981184, !- X,Y,Z Vertex 2 {m}
  -7.51271257990591, -0.0253999999999971, 1.98542515981184, !- X,Y,Z Vertex 3 {m}
  -7.51271257990591, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {53f77055-e39f-4664-9642-f70ca2884b30}, !- Handle
  Sub Surface 5 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {fab3f47d-e634-4760-89bb-79c7d037160c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {da1dd644-a546-4306-afe9-7674ff3f9298}; !- Shaded Object Name

OS:ShadingSurface,
  {8c20699f-9a65-4a60-8687-9435908ec5e4}, !- Handle
  Sub Surface 5 - Overhang,               !- Name
  ,                                       !- Construction Name
  {53f77055-e39f-4664-9642-f70ca2884b30}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9746, -10.611541644722, 1.98308328944398, !- X,Y,Z Vertex 1 {m}
  15.9746, -10, 1.98308328944398,         !- X,Y,Z Vertex 2 {m}
  0.0254, -10, 1.98308328944398,          !- X,Y,Z Vertex 3 {m}
  0.0254, -10.611541644722, 1.98308328944398; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e6a6e324-f625-4347-a850-2bd899a15459}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {73e5a21e-5ad4-44c7-b076-d85182d1e824}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eb109a08-7fd4-4832-9b54-6b8f6c8a3b03}; !- Shaded Object Name

OS:ShadingSurface,
  {14aaee99-9e80-44d6-8478-7dc036b25bf0}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {e6a6e324-f625-4347-a850-2bd899a15459}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.9, -9.9746, 1.98542515981184,        !- X,Y,Z Vertex 1 {m}
  -6.9, -0.0254, 1.98542515981184,        !- X,Y,Z Vertex 2 {m}
  -7.51271257990592, -0.0254, 1.98542515981184, !- X,Y,Z Vertex 3 {m}
  -7.51271257990592, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e60aea18-7c33-4e0e-b589-ef9961f1ae70}, !- Handle
  Sub Surface 4 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {19f9fb08-a943-4d5f-bd0b-c352f10d1f06}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fddb348a-962a-47d4-a67e-10ec2eea0702}; !- Shaded Object Name

OS:ShadingSurface,
  {2e55df29-c7f7-4319-849a-7176b2982703}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {e60aea18-7c33-4e0e-b589-ef9961f1ae70}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.9, -9.9746, 1.98542515981184,        !- X,Y,Z Vertex 1 {m}
  -6.9, -0.0254, 1.98542515981184,        !- X,Y,Z Vertex 2 {m}
  -7.51271257990592, -0.0254, 1.98542515981184, !- X,Y,Z Vertex 3 {m}
  -7.51271257990592, -9.9746, 1.98542515981184; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c14327b-0bf7-4909-80ee-b47b0ebe6415}, !- Zone Air Inlet Port List
  {94404b53-8d61-4375-b4ab-6bfc4e3f7bde}, !- Zone Air Exhaust Port List
  {3ddb049f-6f8f-47f7-9d98-fa0fecd9631d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a67ac79-4d7f-4d6a-a854-8614d03f0080}, !- Group Rendering Name
  {243a6d3c-7077-4852-a4cb-9500ad4bb9f1}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4ffec70d-18d4-47f0-a5c2-925d3358023a}, !- Handle
  Node 1,                                 !- Name
  {3ddb049f-6f8f-47f7-9d98-fa0fecd9631d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddb049f-6f8f-47f7-9d98-fa0fecd9631d}, !- Handle
  {68fc7e2a-2c62-49ff-9564-c321d7b9658e}, !- Name
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}, !- Source Object
  11,                                     !- Outlet Port
  {4ffec70d-18d4-47f0-a5c2-925d3358023a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c14327b-0bf7-4909-80ee-b47b0ebe6415}, !- Handle
  Port List 1,                            !- Name
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}; !- HVAC Component

OS:PortList,
  {94404b53-8d61-4375-b4ab-6bfc4e3f7bde}, !- Handle
  Port List 2,                            !- Name
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}; !- HVAC Component

OS:Sizing:Zone,
  {b0c66c49-9fa8-454b-9640-7682a7706b07}, !- Handle
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f501dbd6-a33a-4c29-a6fa-0957c883279b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {777e4af2-b7ff-4ea0-8181-ab3a32690ce6}; !- Thermal Zone

OS:Rendering:Color,
  {8a67ac79-4d7f-4d6a-a854-8614d03f0080}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ac32525-db6d-4862-b256-862f734a3c05}, !- Zone Air Inlet Port List
  {8db746aa-98fb-494d-82fb-d35efb2a262b}, !- Zone Air Exhaust Port List
  {7f38468e-d809-487e-856b-1cbebd9da527}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4b3fd50-391d-4e78-b309-c8f32bed0550}, !- Group Rendering Name
  {075368f2-4362-4f0c-bf64-116e5a94ed69}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d450c745-d10c-40a5-984d-e9924c8eebb2}, !- Handle
  Node 2,                                 !- Name
  {7f38468e-d809-487e-856b-1cbebd9da527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f38468e-d809-487e-856b-1cbebd9da527}, !- Handle
  {11ac693e-b738-4c81-bb14-cc3d5d147ae7}, !- Name
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}, !- Source Object
  11,                                     !- Outlet Port
  {d450c745-d10c-40a5-984d-e9924c8eebb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ac32525-db6d-4862-b256-862f734a3c05}, !- Handle
  Port List 3,                            !- Name
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}; !- HVAC Component

OS:PortList,
  {8db746aa-98fb-494d-82fb-d35efb2a262b}, !- Handle
  Port List 4,                            !- Name
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}; !- HVAC Component

OS:Sizing:Zone,
  {a77eb8fa-f986-4300-803a-2d91db94a486}, !- Handle
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce36e989-b73b-48e8-8484-b22fce841580}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5ef72cef-abf3-4f2d-8e22-b7c62833ddf3}; !- Thermal Zone

OS:Rendering:Color,
  {c4b3fd50-391d-4e78-b309-c8f32bed0550}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {243a6d3c-7077-4852-a4cb-9500ad4bb9f1}, !- Handle
  Thermal Zone 1 Thermostat 1,            !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {075368f2-4362-4f0c-bf64-116e5a94ed69}, !- Handle
  Thermal Zone 2 Thermostat 1,            !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9f7a3c4-0dcd-4470-8d95-d93fc39cd0e7}, !- Zone Air Inlet Port List
  {edb9015d-7e3a-4a7c-98dc-1861cef49241}, !- Zone Air Exhaust Port List
  {a87be181-1443-4e1d-aea4-1a20a4803603}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44a2a9a6-52eb-44fa-8374-33e395a4f3af}, !- Group Rendering Name
  {c8351493-9201-46ac-b50f-e968d0ce8f51}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9e830314-f8c9-4d01-8ea0-e263e484a75a}, !- Handle
  Node 3,                                 !- Name
  {a87be181-1443-4e1d-aea4-1a20a4803603}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a87be181-1443-4e1d-aea4-1a20a4803603}, !- Handle
  {90c9ac13-d7b3-4ffe-a984-397e8f3315a8}, !- Name
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}, !- Source Object
  11,                                     !- Outlet Port
  {9e830314-f8c9-4d01-8ea0-e263e484a75a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9f7a3c4-0dcd-4470-8d95-d93fc39cd0e7}, !- Handle
  Port List 5,                            !- Name
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}; !- HVAC Component

OS:PortList,
  {edb9015d-7e3a-4a7c-98dc-1861cef49241}, !- Handle
  Port List 6,                            !- Name
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}; !- HVAC Component

OS:Sizing:Zone,
  {7eb29ac0-d0db-40c2-99bd-bd6ab31429a9}, !- Handle
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb3f8e82-6d40-4bed-835f-ea7ac5c97548}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1e4d18c1-081e-4c0f-bfd9-c79200b313a6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c8351493-9201-46ac-b50f-e968d0ce8f51}, !- Handle
  Thermal Zone 3 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {44a2a9a6-52eb-44fa-8374-33e395a4f3af}, !- Handle
  Rendering Color 63,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0928cf4b-761d-45fe-a561-224ab39896ca}, !- Zone Air Inlet Port List
  {ef9f7e97-5674-4c07-860f-6414c489dfe6}, !- Zone Air Exhaust Port List
  {a2dc9ca2-bb77-4544-a4a9-3fd23335ab2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fff03b2b-b0f4-4141-b171-41b1f56b386f}, !- Group Rendering Name
  {a2fcd8c6-b8c2-4e0d-8079-057e82f07c4d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a1826b5e-ba9b-4642-ae5b-8b166f5f6a9b}, !- Handle
  Node 4,                                 !- Name
  {a2dc9ca2-bb77-4544-a4a9-3fd23335ab2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2dc9ca2-bb77-4544-a4a9-3fd23335ab2d}, !- Handle
  {0b4466f2-4adb-4f60-b0f0-71e33ad4eeff}, !- Name
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}, !- Source Object
  11,                                     !- Outlet Port
  {a1826b5e-ba9b-4642-ae5b-8b166f5f6a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0928cf4b-761d-45fe-a561-224ab39896ca}, !- Handle
  Port List 7,                            !- Name
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}; !- HVAC Component

OS:PortList,
  {ef9f7e97-5674-4c07-860f-6414c489dfe6}, !- Handle
  Port List 8,                            !- Name
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}; !- HVAC Component

OS:Sizing:Zone,
  {c5712e9f-c1d5-4ff7-81d4-517541e3ae54}, !- Handle
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09cb59eb-a489-42ad-9f71-58c61ed1d341}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5ce45ac5-caf7-4dc1-a3ca-7127a2369b70}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a2fcd8c6-b8c2-4e0d-8079-057e82f07c4d}, !- Handle
  Thermal Zone 4 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fff03b2b-b0f4-4141-b171-41b1f56b386f}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5a3f9ad-ccc3-4d0b-a964-1bcd18bc320f}, !- Zone Air Inlet Port List
  {7e0ba34a-63fc-492e-9687-cc8d719cbfe0}, !- Zone Air Exhaust Port List
  {38962f67-b34d-4dd2-83f4-fadeb2e614b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b54d65e-7109-45d2-aa86-edf2eedfba27}, !- Group Rendering Name
  {b2051561-1429-4de5-ac90-ae6f9a3e6e90}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b734f9d9-8c93-47f8-a6ee-62b567dd01b7}, !- Handle
  Node 5,                                 !- Name
  {38962f67-b34d-4dd2-83f4-fadeb2e614b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38962f67-b34d-4dd2-83f4-fadeb2e614b0}, !- Handle
  {f2631c33-a969-420d-b48d-81a431ed4934}, !- Name
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}, !- Source Object
  11,                                     !- Outlet Port
  {b734f9d9-8c93-47f8-a6ee-62b567dd01b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5a3f9ad-ccc3-4d0b-a964-1bcd18bc320f}, !- Handle
  Port List 9,                            !- Name
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}; !- HVAC Component

OS:PortList,
  {7e0ba34a-63fc-492e-9687-cc8d719cbfe0}, !- Handle
  Port List 10,                           !- Name
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}; !- HVAC Component

OS:Sizing:Zone,
  {e1d91533-3edb-4e49-866a-399269e5b14b}, !- Handle
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42f741d4-044f-4415-8efa-5a1ba9e98287}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ec4a43c6-81ad-4cd7-aca3-5dbe344d2b7e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b2051561-1429-4de5-ac90-ae6f9a3e6e90}, !- Handle
  Thermal Zone 5 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3b54d65e-7109-45d2-aa86-edf2eedfba27}, !- Handle
  Rendering Color 65,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d65a1cc-b03d-4671-b693-3359a310d430}, !- Zone Air Inlet Port List
  {8a39a5f3-fb32-4fe8-910d-2c9a7935c200}, !- Zone Air Exhaust Port List
  {25be938e-40fd-48b8-9ed5-a16f4fbf4bf0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec617f61-fa47-4e94-83be-c872c12bdb28}, !- Group Rendering Name
  {30be47e7-8d1a-4133-a784-07d16070d796}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8ec9d928-00c5-4c94-9dd3-5ddbf726454b}, !- Handle
  Node 6,                                 !- Name
  {25be938e-40fd-48b8-9ed5-a16f4fbf4bf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25be938e-40fd-48b8-9ed5-a16f4fbf4bf0}, !- Handle
  {8216d0f0-a845-481e-8565-0bffaaaee523}, !- Name
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}, !- Source Object
  11,                                     !- Outlet Port
  {8ec9d928-00c5-4c94-9dd3-5ddbf726454b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d65a1cc-b03d-4671-b693-3359a310d430}, !- Handle
  Port List 11,                           !- Name
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}; !- HVAC Component

OS:PortList,
  {8a39a5f3-fb32-4fe8-910d-2c9a7935c200}, !- Handle
  Port List 12,                           !- Name
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}; !- HVAC Component

OS:Sizing:Zone,
  {79a0e46e-5f24-4e1a-baa5-7dbad7f9c85e}, !- Handle
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32406998-77bf-42cf-a1e5-24a6111efc10}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d54b795e-bd9e-4d43-8a1b-92446ef2bc57}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {30be47e7-8d1a-4133-a784-07d16070d796}, !- Handle
  Thermal Zone 6 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec617f61-fa47-4e94-83be-c872c12bdb28}, !- Handle
  Rendering Color 66,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4243968a-4242-47c3-8b31-eec0f52f99f2}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32a4918b-c057-4bca-8500-a4bb6e59e7aa}, !- Zone Air Inlet Port List
  {e899ffb7-a53d-43c9-b3e9-cdf5f63d89ac}, !- Zone Air Exhaust Port List
  {18e386f4-fa6b-4381-bdb4-e738a9079130}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a690910-3085-4f8e-94a2-85ed3870bbe7}, !- Group Rendering Name
  {45a282b4-81b9-49b7-81bf-3e7ec45b1d02}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6b40b072-befb-41df-bddf-3dc4e9cea661}, !- Handle
  Node 7,                                 !- Name
  {18e386f4-fa6b-4381-bdb4-e738a9079130}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18e386f4-fa6b-4381-bdb4-e738a9079130}, !- Handle
  {9d32d1dd-4f38-4c8e-a363-8e951327fa00}, !- Name
  {4243968a-4242-47c3-8b31-eec0f52f99f2}, !- Source Object
  11,                                     !- Outlet Port
  {6b40b072-befb-41df-bddf-3dc4e9cea661}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32a4918b-c057-4bca-8500-a4bb6e59e7aa}, !- Handle
  Port List 13,                           !- Name
  {4243968a-4242-47c3-8b31-eec0f52f99f2}; !- HVAC Component

OS:PortList,
  {e899ffb7-a53d-43c9-b3e9-cdf5f63d89ac}, !- Handle
  Port List 14,                           !- Name
  {4243968a-4242-47c3-8b31-eec0f52f99f2}; !- HVAC Component

OS:Sizing:Zone,
  {bfefbad2-6a69-4424-898a-18e47c1f2cf7}, !- Handle
  {4243968a-4242-47c3-8b31-eec0f52f99f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4480fbb4-362a-447c-bf47-a886ee24b83c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {4243968a-4242-47c3-8b31-eec0f52f99f2}; !- Thermal Zone

OS:Rendering:Color,
  {1a690910-3085-4f8e-94a2-85ed3870bbe7}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {45a282b4-81b9-49b7-81bf-3e7ec45b1d02}, !- Handle
  Thermal Zone 7 Thermostat 1,            !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0bf0689-07c5-4b27-b045-9b3b72b4dec4}, !- Zone Air Inlet Port List
  {4d48d70c-6144-4fb1-8ca7-e039c107b802}, !- Zone Air Exhaust Port List
  {8de46177-7cb8-4011-898c-f73a82bbcdb1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5665e4c5-4723-415f-98a2-8737946a069a}, !- Group Rendering Name
  {5fa1efd4-2d90-44e1-bab8-00a77ed5b419}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {dab68835-6f27-439a-b819-402bedac7483}, !- Handle
  Node 8,                                 !- Name
  {8de46177-7cb8-4011-898c-f73a82bbcdb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8de46177-7cb8-4011-898c-f73a82bbcdb1}, !- Handle
  {10456c33-371a-47da-a738-62791babd87a}, !- Name
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}, !- Source Object
  11,                                     !- Outlet Port
  {dab68835-6f27-439a-b819-402bedac7483}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0bf0689-07c5-4b27-b045-9b3b72b4dec4}, !- Handle
  Port List 15,                           !- Name
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}; !- HVAC Component

OS:PortList,
  {4d48d70c-6144-4fb1-8ca7-e039c107b802}, !- Handle
  Port List 16,                           !- Name
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}; !- HVAC Component

OS:Sizing:Zone,
  {6cad6ba5-1324-423f-8aaf-42c0941f8064}, !- Handle
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {203308a8-fb5f-4d03-8e6c-a2b54a930a5f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ae2c6ee3-1924-4ad7-93f0-9055501675c0}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5fa1efd4-2d90-44e1-bab8-00a77ed5b419}, !- Handle
  Thermal Zone 8 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5665e4c5-4723-415f-98a2-8737946a069a}, !- Handle
  Rendering Color 68,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8944f36-8d4b-4d71-a9be-80697bc86d69}, !- Zone Air Inlet Port List
  {55f9a1c1-6860-4fb8-b05a-b42126ebcc5a}, !- Zone Air Exhaust Port List
  {0ed89c52-914e-4d25-a2b7-f9d4e6ad68b1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ca432ff-9045-48cf-a34a-c09f48ab95bc}, !- Group Rendering Name
  {21dc61f2-bb17-47ba-ac34-61df57506fc0}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8b0b65b2-8ed6-4413-8103-c93f17897b06}, !- Handle
  Node 9,                                 !- Name
  {0ed89c52-914e-4d25-a2b7-f9d4e6ad68b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ed89c52-914e-4d25-a2b7-f9d4e6ad68b1}, !- Handle
  {5a25b679-3783-4c25-8fcd-72f7e266a84b}, !- Name
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}, !- Source Object
  11,                                     !- Outlet Port
  {8b0b65b2-8ed6-4413-8103-c93f17897b06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8944f36-8d4b-4d71-a9be-80697bc86d69}, !- Handle
  Port List 17,                           !- Name
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}; !- HVAC Component

OS:PortList,
  {55f9a1c1-6860-4fb8-b05a-b42126ebcc5a}, !- Handle
  Port List 18,                           !- Name
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}; !- HVAC Component

OS:Sizing:Zone,
  {5416bd13-c833-42d6-a483-52d0e1e7d03f}, !- Handle
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb32d24a-9725-424e-bcbf-1e039331da0d}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {30af239d-0bff-4296-bf5e-030ca84f2b3b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {21dc61f2-bb17-47ba-ac34-61df57506fc0}, !- Handle
  Thermal Zone 9 Thermostat,              !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1ca432ff-9045-48cf-a34a-c09f48ab95bc}, !- Handle
  Rendering Color 69,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:RunPeriod,
  {b0c80749-d28f-4605-9cb3-28ab6ebb5b83}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultConstructionSet,
  {79492d41-c051-40a8-81a4-aeae309acf40}, !- Handle
  MDGConstructionSetOffice,               !- Name
  {94698301-6b84-4a6f-8b78-75bca600fb17}, !- Default Exterior Surface Constructions Name
  {30976b66-935b-4753-a4c5-4dde3dad9985}, !- Default Interior Surface Constructions Name
  {a0baf7b0-7330-421a-9c8c-7addd1712d20}, !- Default Ground Contact Surface Constructions Name
  {8c8dde84-fcf4-4c1e-ace0-a8bff3aee1ab}, !- Default Exterior SubSurface Constructions Name
  {af21604d-d2d4-48d6-ad7c-2a2dbef9e849}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5abcec90-d8fd-4d3e-819b-8b63cfec40f9}, !- Handle
  Default Surface Constructions 22,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Wall Construction Name
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bbe6520e-0489-4078-a1d1-e2cbbba5c5da}, !- Handle
  Default Surface Constructions 23,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c976068-efae-44ba-9b41-130fd2d01a50}, !- Handle
  Default Surface Constructions 24,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {da125d9c-722a-421a-816f-18a1a2b73d06}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Fixed Window Construction Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {326ab2ce-7163-45ba-8840-7ebc10ad08f4}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {c3874940-eccc-4a81-a856-57743d839563}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:Construction,
  {65695309-f5b2-45bc-8c76-c688914c5da7}, !- Handle
  MDGConstruction,                        !- Name
  {2b8140a5-e3d4-4034-8266-b638f2a082bb}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}, !- Layer 2
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Layer 3
  {56962c43-17db-4226-8ddc-220e96c9d631}; !- Layer 4

OS:StandardsInformation:Construction,
  {103d5a5f-da47-4833-9715-13f397020b17}, !- Handle
  {65695309-f5b2-45bc-8c76-c688914c5da7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {2798bea3-29ae-4db5-9765-6b00b286977f}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {20f783e3-02e7-49f6-9b83-fd06c2a867f9}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {ae951f89-f5c3-46fb-b553-4cf948bc207b}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {a346f8d7-bd48-4a19-ab22-d8f82be602c6}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:StandardsInformation:Material,
  {d3e156d6-d01d-4a90-a645-b02adab16612}, !- Handle
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Material Name

OS:DefaultScheduleSet,
  {90fcdb52-08e7-4875-b2b6-86d866dad232}, !- Handle
  MDGScheduleSets,                        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d5320f76-85b3-465f-a211-6a6963a5702b}, ! Handle
  MDGSchedule,                            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f3386cb0-8c16-4b73-ba60-93b33b606661}, ! Default Day Schedule Name
  {ef01080d-3b1f-4b99-a783-dee48134efd4}, ! Summer Design Day Schedule Name
  {31512f2b-fc1b-48da-a1ea-64c0e8497845}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3386cb0-8c16-4b73-ba60-93b33b606661}, ! Handle
  Medium Office Bldg Occ Default Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.911477446556091,                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.911477446556091,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ef01080d-3b1f-4b99-a783-dee48134efd4}, ! Handle
  Medium Office Bldg Occ Summer Design Day 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {31512f2b-fc1b-48da-a1ea-64c0e8497845}, ! Handle
  Medium Office Bldg Occ Winter Design Day 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7d7cc978-86ba-42bf-8253-97e70e1eebd7}, ! Handle
  Medium Office Bldg Occ Rule 3,          ! Name
  {d5320f76-85b3-465f-a211-6a6963a5702b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f1315279-87a3-4287-9a03-ade9bcdc7d6f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f1315279-87a3-4287-9a03-ade9bcdc7d6f}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a934e9bc-63fd-4dd6-a6db-e22e9ee0f1f6}, ! Handle
  Medium Office Bldg Occ Rule 4,          ! Name
  {d5320f76-85b3-465f-a211-6a6963a5702b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ca6257b3-2fe2-4592-bfc3-8f5ea926c8b7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ca6257b3-2fe2-4592-bfc3-8f5ea926c8b7}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.615711390972137,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:People:Definition,
  {8d5d60cf-f8a2-4450-82e8-6e75af308c11}, !- Handle
  MDGStairsPeople,                        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {676ae976-579f-4f95-a81b-b7bbc4c76967}, !- Handle
  MDGConferencePeople,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {35bb965f-091a-49a8-ac11-81624aa76f01}, !- Handle
  People 1,                               !- Name
  {8d5d60cf-f8a2-4450-82e8-6e75af308c11}, !- People Definition Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}; !- Space or SpaceType Name

OS:People,
  {785b1079-fca0-49f6-b18f-e97b6b0d8a1d}, !- Handle
  People 2,                               !- Name
  {676ae976-579f-4f95-a81b-b7bbc4c76967}, !- People Definition Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}; !- Space or SpaceType Name

OS:People,
  {c5d9c6ca-abf3-4d6d-a670-b547c8fbecbd}, !- Handle
  People 3,                               !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}; !- Space or SpaceType Name

OS:People,
  {b116c5fe-e9d4-45b6-8da9-9a4ddc2b7096}, !- Handle
  People 4,                               !- Name
  {c42e1fab-f69a-49d5-a2c9-f14f1259af26}, !- People Definition Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}; !- Space or SpaceType Name

OS:RadianceParameters,
  {2981e00d-599b-4dd6-bf7c-f60ad28ba280}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {509247be-b497-4da7-b7ff-304923c2bbfa}; !- Handle

OS:Sizing:Parameters,
  {cf0d8d1b-e4fa-4a96-9cbd-fe9ef9bc176d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {e24640d3-4f1f-4eea-bb04-3c97364fc4af}; !- Handle

OS:Timestep,
  {004be7d7-7ec9-41ec-92c9-f29324c32608}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {83630a4b-da0c-4af6-adf0-17e95f62a1e2}; !- Handle

OS:ConvergenceLimits,
  {aa9faace-de31-4fa8-9d4b-c6c432457b23}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:ShadowCalculation,
  {bcaa1c8a-da2d-464b-b243-88106277695a}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {ca02ff6e-f019-45cf-a222-e2af688b4e9c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3e497006-889a-4d21-a016-3fbf79b85847}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {d3b323fe-56ac-4090-a058-157c88faf6dc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {2d1105ab-fc71-49f7-842a-a0eee53f6ad7}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {f71c990e-984e-4c12-9cd2-4d42048e2495}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5b9c1e4e-f217-4dd8-9240-822fbbeadbf1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {6b1de9a5-58fb-4666-8205-c7da82525d09}, !- Handle
  Piacenza,                               !- City
  -,                                      !- State Province Region
  ITA,                                    !- Country
  IGDG,                                   !- Data Source
  160840,                                 !- WMO Number
  44.92,                                  !- Latitude {deg}
  9.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  134,                                    !- Elevation {m}
  file:files/ITA_Piacenza.160840_IGDG.epw, !- Url
  BFD7FBF5;                               !- Checksum

OS:StandardsInformation:Material,
  {284b121f-f421-4abb-aa68-91ce9c7659e9}, !- Handle
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}; !- Material Name

OS:StandardsInformation:Material,
  {bb1a9e0c-175d-4a6d-b749-0eb60367e0ad}, !- Handle
  {0df6dfac-0759-43e9-8314-9539c41eefda}; !- Material Name

OS:StandardsInformation:Material,
  {cfa4428b-bbc3-4299-be78-f28ffdef6b9e}, !- Handle
  {705e5f44-c97a-4686-b0f1-97f4494d238d}; !- Material Name

OS:WindowMaterial:Gas,
  {c2273941-853a-4611-b076-07e98acc6373}, !- Handle
  Argon,                                  !- Name
  Argon,                                  !- Gas Type
  0.003;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {6f4c9d2c-9194-435a-aaf9-da8528c7ab79}, !- Handle
  {c2273941-853a-4611-b076-07e98acc6373}; !- Material Name

OS:Construction,
  {e6805b0f-5b4f-49f9-b4fc-6d7ff19e524b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7, !- Name
  {03fd1f7f-4f81-4993-b094-36b6adf5801c}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {9cf9aa28-4443-4451-be67-3a4c7679b3c6}, !- Handle
  {e6805b0f-5b4f-49f9-b4fc-6d7ff19e524b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultConstructionSet,
  {457e80fd-1278-4415-b21e-9a9d141ece60}, !- Handle
  WorstCasePiacenza,                      !- Name
  {13d5c357-6daf-4136-bbe7-30251725bd09}, !- Default Exterior Surface Constructions Name
  {af278099-2346-41d4-b6b4-d6fc841348a3}, !- Default Interior Surface Constructions Name
  {0137e4e9-03e6-40eb-ab3e-866c2241f85f}, !- Default Ground Contact Surface Constructions Name
  {5c9c45e3-8913-47bd-aea5-fc3598e24000}, !- Default Exterior SubSurface Constructions Name
  {4b77b8ff-a3cd-422b-98ab-72f2a1ffab0f}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {13d5c357-6daf-4136-bbe7-30251725bd09}, !- Handle
  Default Surface Constructions 25,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af278099-2346-41d4-b6b4-d6fc841348a3}, !- Handle
  Default Surface Constructions 26,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0137e4e9-03e6-40eb-ab3e-866c2241f85f}, !- Handle
  Default Surface Constructions 27,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5c9c45e3-8913-47bd-aea5-fc3598e24000}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Fixed Window Construction Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b77b8ff-a3cd-422b-98ab-72f2a1ffab0f}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {84a744b0-ce1a-4c53-be41-870f6e84d5e7}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 8, !- Name
  {03fd1f7f-4f81-4993-b094-36b6adf5801c}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {83203cb0-4517-4b5f-9365-5ce95b498766}, !- Handle
  {84a744b0-ce1a-4c53-be41-870f6e84d5e7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ba28ac77-ea66-40a5-8bb9-f2a187470687}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 9, !- Name
  {03fd1f7f-4f81-4993-b094-36b6adf5801c}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {8fd6e283-ef18-4903-94ac-2e45c5fc192b}, !- Handle
  {ba28ac77-ea66-40a5-8bb9-f2a187470687}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d8f414a4-0b1c-4bae-b21d-cf4e900ca36b}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {1e369f14-eba1-4f12-87a0-a6e60a1438b2}, !- Handle
  {d8f414a4-0b1c-4bae-b21d-cf4e900ca36b}; !- Material Name

OS:Construction,
  {1ad7d993-6037-412a-b282-ee1feaa4dfe6}, !- Handle
  BestCaseWall,                           !- Name
  {03fd1f7f-4f81-4993-b094-36b6adf5801c}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {6f104856-6bc7-479e-87b3-44c13f6b441e}, !- Layer 2
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Layer 4
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 5
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Layer 6
  {6f104856-6bc7-479e-87b3-44c13f6b441e}, !- Layer 7
  {56962c43-17db-4226-8ddc-220e96c9d631}; !- Layer 8

OS:StandardsInformation:Construction,
  {d71f0a4f-806a-45dd-acac-3a13113be914}, !- Handle
  {1ad7d993-6037-412a-b282-ee1feaa4dfe6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f403d0c7-a637-4b66-9d46-5dbfa47e2ec2}, !- Handle
  BestCaseWindow,                         !- Name
  {9c4ad8ba-9c2e-4c1b-a450-39d3f0b6e9b7}, !- Surface Rendering Name
  {705e5f44-c97a-4686-b0f1-97f4494d238d}, !- Layer 1
  {c2273941-853a-4611-b076-07e98acc6373}, !- Layer 2
  {705e5f44-c97a-4686-b0f1-97f4494d238d}; !- Layer 3

OS:StandardsInformation:Construction,
  {2510f930-c722-47e6-abee-e8ce7f0a95db}, !- Handle
  {f403d0c7-a637-4b66-9d46-5dbfa47e2ec2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:DefaultConstructionSet,
  {40cdaa79-ca83-49d2-ae67-3ed093c55d2b}, !- Handle
  BaseCase,                               !- Name
  {b88abb65-981a-43ba-874e-95e9f5c51d43}, !- Default Exterior Surface Constructions Name
  {8017a5ed-7e93-4b2e-8f6d-239ddd602165}, !- Default Interior Surface Constructions Name
  {65979092-4f4c-4665-8e7b-4491204b7f9d}, !- Default Ground Contact Surface Constructions Name
  {07e17c2e-fc09-4e83-a781-18d9f2776fee}, !- Default Exterior SubSurface Constructions Name
  {6edfd629-2956-481b-b64e-364341ed65ce}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b88abb65-981a-43ba-874e-95e9f5c51d43}, !- Handle
  Default Surface Constructions 28,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {65695309-f5b2-45bc-8c76-c688914c5da7}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8017a5ed-7e93-4b2e-8f6d-239ddd602165}, !- Handle
  Default Surface Constructions 29,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65979092-4f4c-4665-8e7b-4491204b7f9d}, !- Handle
  Default Surface Constructions 30,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {07e17c2e-fc09-4e83-a781-18d9f2776fee}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {75a0c363-1106-431d-b435-a1f036e1f4e0}, !- Fixed Window Construction Name
  {75a0c363-1106-431d-b435-a1f036e1f4e0}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6edfd629-2956-481b-b64e-364341ed65ce}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {75a0c363-1106-431d-b435-a1f036e1f4e0}, !- Handle
  BaseCaseWindow,                         !- Name
  {9c4ad8ba-9c2e-4c1b-a450-39d3f0b6e9b7}, !- Surface Rendering Name
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}; !- Layer 1

OS:StandardsInformation:Construction,
  {72032a08-fccc-4eef-bad9-53697daa3686}, !- Handle
  {75a0c363-1106-431d-b435-a1f036e1f4e0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:SizingPeriod:DesignDay,
  {5857ba98-ba55-4443-85f7-86c2d2e14198}, !- Handle
  Piacenza Ann Clg .4% Condns DB=>MWB,    !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {67cd5621-343e-4534-ab0b-50e5c795c290}, !- Handle
  Piacenza Ann Clg .4% Condns Enth=>MDB,  !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  74900,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f3d3f76c-5da7-4771-a3e4-0e83914512d2}, !- Handle
  Piacenza Ann Clg .4% Condns DP=>MDB,    !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {22d108a1-1451-4f75-b8f0-dfe1b57a6cd9}, !- Handle
  Piacenza Ann Clg .4% Condns WB=>MDB,    !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Taub {dimensionless}
  1.935;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6f7cc946-16e9-46a5-9a70-4f9d3c9eec53}, !- Handle
  Piacenza Ann Htg 99.6% Condns DB,       !- Name
  -6.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6193aa40-434a-4775-b00b-22f5c3b0b728}, !- Handle
  Piacenza Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  5.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  8.9,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1cf96dfb-ad24-4829-8e64-758a0b1c65e7}, !- Handle
  Piacenza Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  3.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

