<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** ACCRA/KOTOKA_INTL - GHA SWERA WMO#=654720
  2018-02-14
  16:25:57
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.14 16:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** ACCRA/KOTOKA_INTL - GHA SWERA WMO#=654720</b></p>
<p>Simulation Timestamp: <b>2018-02-14
  16:25:57</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5232.46</td>
    <td align="right">      872.08</td>
    <td align="right">      872.08</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5232.46</td>
    <td align="right">      872.08</td>
    <td align="right">      872.08</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     9755.94</td>
    <td align="right">     1625.99</td>
    <td align="right">     1625.99</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     9755.94</td>
    <td align="right">     1625.99</td>
    <td align="right">     1625.99</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6000.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3227.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      615.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1388.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2004.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3227.99</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3227.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      615.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1388.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      231.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      334.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      231.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      334.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5196.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.14 16:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ACCRA/KOTOKA_INTL - GHA SWERA WMO#=654720</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       69.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      924.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      924.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4350.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1050.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4200.00</td>
    <td align="right">        1.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.60</td>
    <td align="right">      171.60</td>
    <td align="right">      7.7500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">     10.6563</td>
    <td align="right">        9.29</td>
    <td align="right">     30.0313</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">      7.7500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      600.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2400.00</td>
    <td align="right">        1.00</td>
    <td align="right">      280.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.40</td>
    <td align="right">       92.40</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     1050.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4200.00</td>
    <td align="right">        1.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.60</td>
    <td align="right">      171.60</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">     12.5938</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1050.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4200.00</td>
    <td align="right">        1.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.60</td>
    <td align="right">      171.60</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">     41.4411</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">     10.6563</td>
    <td align="right">        9.29</td>
    <td align="right">     30.0313</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">      7.7500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      600.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2400.00</td>
    <td align="right">        1.00</td>
    <td align="right">      280.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.40</td>
    <td align="right">       92.40</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2800.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.00</td>
    <td align="right">      924.00</td>
    <td align="right">      8.8399</td>
    <td align="right">        6.97</td>
    <td align="right">     13.5706</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2800.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.00</td>
    <td align="right">      924.00</td>
    <td align="right">      8.8399</td>
    <td align="right">        6.97</td>
    <td align="right">     13.5706</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">23-MAR-18:00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23337.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   371347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    47735.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    73281.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   121016.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   371347.42</td>
    <td align="right">    23337.69</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23337.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   371347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    47735.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    73281.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3407.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1950.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4397.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3407.69</td>
    <td align="right">        0.83</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      567.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      325.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      732.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1057.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      567.95</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      567.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      325.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      732.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1057.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      567.95</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.00</td>
    <td align="right">       13.80</td>
    <td align="right">       13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       18.20</td>
    <td align="right">       13.80</td>
    <td align="right">       14.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       23.10</td>
    <td align="right">       13.80</td>
    <td align="right">    55400.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       23.40</td>
    <td align="right">       13.80</td>
    <td align="right">       16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.70</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        8.60</td>
    <td align="right">        0.00</td>
    <td align="right">        8.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       25.70</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        1.70</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">       11.90</td>
    <td align="right">       22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       11.90</td>
    <td align="right">       23.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       30.30</td>
    <td align="right">       11.90</td>
    <td align="right">    74900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.10</td>
    <td align="right">       11.90</td>
    <td align="right">       24.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -6.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.90</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.80</td>
    <td align="right">       11.50</td>
    <td align="right">       19.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       23.50</td>
    <td align="right">       11.50</td>
    <td align="right">       17.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       27.50</td>
    <td align="right">       11.50</td>
    <td align="right">    59300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       11.50</td>
    <td align="right">       20.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -50.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.60</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">      -34.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">      -50.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        0.60</td>
    <td align="right">      330.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       80.00</td>
    <td align="right">       53.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       80.00</td>
    <td align="right">       53.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      160.00</td>
    <td align="right">      107.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      160.00</td>
    <td align="right">      107.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 115</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 121</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 125</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 148</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 155</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 156</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 172</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.80</td>
    <td align="right">       52.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 161</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 162</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.80</td>
    <td align="right">       52.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      924.00</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.00</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      660.00</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.63</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.06</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.63</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.06</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        0.06</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        0.06</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.63</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.06</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.10</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     11.6250</td>
    <td align="right">      150.00</td>
    <td align="right">     1743.75</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     11.6250</td>
    <td align="right">      150.00</td>
    <td align="right">     1743.75</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 189.1-2009 - OFFICE - CONFERENCE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     12.5938</td>
    <td align="right">     1050.00</td>
    <td align="right">    13223.46</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      153.53</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 189.1-2009 - OFFICE - LOBBY - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     12.5938</td>
    <td align="right">      150.00</td>
    <td align="right">     1889.07</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.6563</td>
    <td align="right">      600.00</td>
    <td align="right">     6393.76</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       74.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.6563</td>
    <td align="right">      600.00</td>
    <td align="right">     6393.76</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       74.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 189.1-2009 - OFFICE - PRINTROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.6563</td>
    <td align="right">      150.00</td>
    <td align="right">     1598.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 189.1-2009 - OFFICE - PRINTROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.6563</td>
    <td align="right">      150.00</td>
    <td align="right">     1598.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 189.1-2009 - OFFICE - STORAGE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      7.7500</td>
    <td align="right">     1050.00</td>
    <td align="right">     8137.52</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       94.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 189.1-2009 - OFFICE - STORAGE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      7.7500</td>
    <td align="right">      150.00</td>
    <td align="right">     1162.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 189.1-2009 - OFFICE - STORAGE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      7.7500</td>
    <td align="right">      150.00</td>
    <td align="right">     1162.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 189.1-2009 - OFFICE - VENDING - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      4.8438</td>
    <td align="right">     1050.00</td>
    <td align="right">     5085.95</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       59.05</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8399</td>
    <td align="right">     6000.00</td>
    <td align="right">    53039.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      615.82</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     2720.89</td>
    <td align="right">     3129.02</td>
    <td align="right">       20.86</td>
    <td align="right">       0.208</td>
    <td align="right">       0.239</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01098</td>
    <td align="right">       22.27</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     9411.31</td>
    <td align="right">    10823.01</td>
    <td align="right">       72.15</td>
    <td align="right">       0.772</td>
    <td align="right">       0.888</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00920</td>
    <td align="right">       32.51</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    23667.07</td>
    <td align="right">    27217.13</td>
    <td align="right">       45.36</td>
    <td align="right">       1.942</td>
    <td align="right">       2.233</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00955</td>
    <td align="right">       31.75</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    21098.02</td>
    <td align="right">    24262.73</td>
    <td align="right">      161.75</td>
    <td align="right">       1.734</td>
    <td align="right">       1.994</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01037</td>
    <td align="right">       32.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     2656.60</td>
    <td align="right">     3055.09</td>
    <td align="right">       20.37</td>
    <td align="right">       0.218</td>
    <td align="right">       0.251</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00951</td>
    <td align="right">       31.59</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">   103045.61</td>
    <td align="right">   118502.45</td>
    <td align="right">      112.86</td>
    <td align="right">       8.470</td>
    <td align="right">       9.740</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01115</td>
    <td align="right">       32.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       5.334</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     3084.40</td>
    <td align="right">     3547.06</td>
    <td align="right">       23.65</td>
    <td align="right">       0.253</td>
    <td align="right">       0.291</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01086</td>
    <td align="right">       32.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.114</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    51840.32</td>
    <td align="right">    59616.37</td>
    <td align="right">       56.78</td>
    <td align="right">       4.253</td>
    <td align="right">       4.891</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       32.39</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1677.26</td>
    <td align="right">     1928.85</td>
    <td align="right">       12.86</td>
    <td align="right">       0.138</td>
    <td align="right">       0.158</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00976</td>
    <td align="right">       32.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1964.41</td>
    <td align="right">     2259.08</td>
    <td align="right">       15.06</td>
    <td align="right">       0.161</td>
    <td align="right">       0.185</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00960</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     7285.32</td>
    <td align="right">     8378.12</td>
    <td align="right">       55.85</td>
    <td align="right">       0.598</td>
    <td align="right">       0.688</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00933</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    15094.94</td>
    <td align="right">    17359.18</td>
    <td align="right">       28.93</td>
    <td align="right">       1.239</td>
    <td align="right">       1.424</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00993</td>
    <td align="right">       32.74</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    18693.21</td>
    <td align="right">    21497.19</td>
    <td align="right">      143.31</td>
    <td align="right">       1.537</td>
    <td align="right">       1.767</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01053</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    10539.06</td>
    <td align="right">    12119.91</td>
    <td align="right">       11.54</td>
    <td align="right">       0.865</td>
    <td align="right">       0.994</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00997</td>
    <td align="right">       31.91</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     3668.95</td>
    <td align="right">     4219.29</td>
    <td align="right">       28.13</td>
    <td align="right">       0.301</td>
    <td align="right">       0.346</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00923</td>
    <td align="right">       31.43</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     1528.97</td>
    <td align="right">     1758.32</td>
    <td align="right">       11.72</td>
    <td align="right">       0.125</td>
    <td align="right">       0.144</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00978</td>
    <td align="right">       32.23</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    11136.94</td>
    <td align="right">    13921.17</td>
    <td align="right">       92.81</td>
    <td align="right">       0.481</td>
    <td align="right">       0.601</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00704</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    26311.00</td>
    <td align="right">    32888.75</td>
    <td align="right">      219.26</td>
    <td align="right">       1.136</td>
    <td align="right">       1.420</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00707</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    71726.08</td>
    <td align="right">    89657.59</td>
    <td align="right">      149.43</td>
    <td align="right">       3.098</td>
    <td align="right">       3.873</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00719</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    13982.43</td>
    <td align="right">    17478.04</td>
    <td align="right">      116.52</td>
    <td align="right">       0.604</td>
    <td align="right">       0.755</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00711</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    18426.54</td>
    <td align="right">    23033.18</td>
    <td align="right">      153.55</td>
    <td align="right">       0.796</td>
    <td align="right">       0.995</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00691</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">   118880.08</td>
    <td align="right">   148600.10</td>
    <td align="right">      141.52</td>
    <td align="right">       5.135</td>
    <td align="right">       6.418</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00714</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       5.334</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     6336.23</td>
    <td align="right">     7920.29</td>
    <td align="right">       52.80</td>
    <td align="right">       0.274</td>
    <td align="right">       0.342</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.114</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">   148521.89</td>
    <td align="right">   185652.36</td>
    <td align="right">      176.81</td>
    <td align="right">       6.413</td>
    <td align="right">       8.017</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00695</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    10838.83</td>
    <td align="right">    13548.54</td>
    <td align="right">       90.32</td>
    <td align="right">       0.468</td>
    <td align="right">       0.585</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00702</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    10730.08</td>
    <td align="right">    13412.60</td>
    <td align="right">       89.42</td>
    <td align="right">       0.464</td>
    <td align="right">       0.579</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00701</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    17847.33</td>
    <td align="right">    22309.16</td>
    <td align="right">      148.73</td>
    <td align="right">       0.771</td>
    <td align="right">       0.964</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00717</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    39136.79</td>
    <td align="right">    48920.99</td>
    <td align="right">       81.53</td>
    <td align="right">       1.691</td>
    <td align="right">       2.114</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00751</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     6263.35</td>
    <td align="right">     7829.19</td>
    <td align="right">       52.19</td>
    <td align="right">       0.271</td>
    <td align="right">       0.571</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">   150382.70</td>
    <td align="right">   187978.37</td>
    <td align="right">      179.03</td>
    <td align="right">       6.494</td>
    <td align="right">       8.117</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    26267.02</td>
    <td align="right">    32833.77</td>
    <td align="right">      218.89</td>
    <td align="right">       1.134</td>
    <td align="right">       1.418</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00707</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">    17808.77</td>
    <td align="right">    22260.96</td>
    <td align="right">      148.41</td>
    <td align="right">       0.769</td>
    <td align="right">       0.961</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00717</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     5205.50</td>
    <td align="right">     2940.00</td>
    <td align="right">     2940.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     4999.50</td>
    <td align="right">      639.83</td>
    <td align="right">      639.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     5221.00</td>
    <td align="right">     1284.83</td>
    <td align="right">     1284.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     5233.33</td>
    <td align="right">     1704.17</td>
    <td align="right">     1704.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     5200.00</td>
    <td align="right">     4225.33</td>
    <td align="right">     4216.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     5171.83</td>
    <td align="right">     5247.17</td>
    <td align="right">     5171.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     5178.33</td>
    <td align="right">     5252.00</td>
    <td align="right">     5178.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1133.50</td>
    <td align="right">     5181.83</td>
    <td align="right">     1103.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     5099.83</td>
    <td align="right">     4821.67</td>
    <td align="right">     4778.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     5149.00</td>
    <td align="right">     4087.67</td>
    <td align="right">     4083.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1202.17</td>
    <td align="right">     5111.50</td>
    <td align="right">     1173.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     4550.17</td>
    <td align="right">     5197.83</td>
    <td align="right">     4549.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     3689.17</td>
    <td align="right">     5189.83</td>
    <td align="right">     3656.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5240.33</td>
    <td align="right">     5252.00</td>
    <td align="right">     5196.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.227</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.242</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       1.057</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      287.53</td>
    <td align="right">      565.11</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       1.407</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.211</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        5.75</td>
    <td align="right">       11.30</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.227</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.227</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.242</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       1.056</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      287.53</td>
    <td align="right">      565.11</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        5.75</td>
    <td align="right">       11.30</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         109</td>
    <td align="right">          45</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           7</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          45</td>
    <td align="right">          45</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          70</td>
    <td align="right">          70</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         788</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         815</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2265</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          64</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         498</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         498</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">      143.04</td>
    <td align="right">     2247.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8050.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      615.82</td>
    <td align="right">     2651.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47735.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       20.25</td>
    <td align="right">       87.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1569.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      615.82</td>
    <td align="right">     2651.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47735.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">      143.04</td>
    <td align="right">     2247.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8050.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       20.25</td>
    <td align="right">       87.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1569.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">      224.84</td>
    <td align="right">     1915.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15664.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">      153.53</td>
    <td align="right">      661.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11901.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       23.86</td>
    <td align="right">      128.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1801.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       21.93</td>
    <td align="right">       94.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1700.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">      152.43</td>
    <td align="right">     1695.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9881.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       74.24</td>
    <td align="right">      319.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5754.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">      152.43</td>
    <td align="right">     1695.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9881.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       74.24</td>
    <td align="right">      319.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5754.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       95.37</td>
    <td align="right">     1431.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5492.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       18.56</td>
    <td align="right">       79.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1438.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       95.37</td>
    <td align="right">     1431.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5492.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       18.56</td>
    <td align="right">       79.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1438.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       94.48</td>
    <td align="right">      406.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7323.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       94.48</td>
    <td align="right">      406.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7323.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">      801.03</td>
    <td align="right">    13308.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43739.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       59.05</td>
    <td align="right">      254.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4577.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1388.42</td>
    <td align="right">    24427.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73281.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">      122.79</td>
    <td align="right">     2160.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6480.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1388.42</td>
    <td align="right">    24427.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73281.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">      122.79</td>
    <td align="right">     2160.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6480.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       71.31</td>
    <td align="right">     1254.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3763.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        1.93</td>
    <td align="right">       33.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      101.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       78.19</td>
    <td align="right">     1375.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4126.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       78.19</td>
    <td align="right">     1375.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4126.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       76.81</td>
    <td align="right">     1351.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4054.23</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       76.81</td>
    <td align="right">     1351.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4054.23</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">      741.98</td>
    <td align="right">    13053.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39161.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">     3227.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   371347.42</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">     3227.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   371347.42</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">     3227.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   371347.42</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1952.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   232504.69</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1952.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   232504.69</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       39.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16356.04</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22717.63</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15452.11</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1951.91</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   232504.69</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16356.04</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5012.09</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5012.09</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">      115.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     8791.28</td>
    <td align="right">24-MAR-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">      115.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     8791.28</td>
    <td align="right">24-MAR-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       33.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5178.14</td>
    <td align="right">20-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       33.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5178.14</td>
    <td align="right">20-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22699.27</td>
    <td align="right">03-MAY-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22699.27</td>
    <td align="right">03-MAY-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">      189.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    14898.73</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">      189.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    14898.73</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4988.95</td>
    <td align="right">24-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4988.95</td>
    <td align="right">24-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">      408.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    82424.08</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5621.60</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">      408.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    82424.08</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1988.60</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1303.82</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1988.60</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">      533.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48165.25</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">      533.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48165.25</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       14.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3529.75</td>
    <td align="right">24-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       14.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3529.75</td>
    <td align="right">24-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4299.19</td>
    <td align="right">24-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4299.19</td>
    <td align="right">24-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       69.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6518.84</td>
    <td align="right">03-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       69.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6518.84</td>
    <td align="right">03-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2435.56</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      387.30</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2435.56</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14217.70</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14217.70</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">      129.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12600.46</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">      129.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12600.46</td>
    <td align="right">23-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23337.69</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23337.69</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23337.69</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.071</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       8.399</td>
    <td align="right">       0.000</td>
    <td align="right">       3.729</td>
    <td align="right">       0.502</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.728</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.456</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       0.000</td>
    <td align="right">    -115.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.206</td>
    <td align="right">      18.559</td>
    <td align="right">      76.813</td>
    <td align="right">      20.322</td>
    <td align="right">       0.000</td>
    <td align="right">       5.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.956</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.755</td>
    <td align="right">      -5.898</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       0.000</td>
    <td align="right">    -230.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.473</td>
    <td align="right">      74.236</td>
    <td align="right">      78.190</td>
    <td align="right">      66.034</td>
    <td align="right">       0.000</td>
    <td align="right">      22.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.553</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.516</td>
    <td align="right">     -20.222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       0.000</td>
    <td align="right">    -189.572</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.025</td>
    <td align="right">      20.246</td>
    <td align="right">     122.791</td>
    <td align="right">       9.627</td>
    <td align="right">       0.000</td>
    <td align="right">      16.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.554</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.588</td>
    <td align="right">      -7.056</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.071</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       8.744</td>
    <td align="right">       0.000</td>
    <td align="right">       5.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.450</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.362</td>
    <td align="right">      -4.810</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       0.004</td>
    <td align="right">    -408.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     218.642</td>
    <td align="right">     153.534</td>
    <td align="right">      71.307</td>
    <td align="right">     181.429</td>
    <td align="right">       0.000</td>
    <td align="right">     168.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.080</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.942</td>
    <td align="right">    -383.514</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       0.039</td>
    <td align="right">      -9.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.345</td>
    <td align="right">      21.933</td>
    <td align="right">       1.927</td>
    <td align="right">      13.543</td>
    <td align="right">       0.000</td>
    <td align="right">       4.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.010</td>
    <td align="right">     -38.164</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       0.000</td>
    <td align="right">    -533.606</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.348</td>
    <td align="right">      59.052</td>
    <td align="right">     741.975</td>
    <td align="right">     162.822</td>
    <td align="right">       0.000</td>
    <td align="right">      36.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.174</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.337</td>
    <td align="right">    -459.606</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.072</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       9.776</td>
    <td align="right">       0.000</td>
    <td align="right">       4.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.178</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.096</td>
    <td align="right">     -13.657</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.071</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       9.138</td>
    <td align="right">       0.000</td>
    <td align="right">       4.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.335</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.182</td>
    <td align="right">      -8.317</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       0.000</td>
    <td align="right">     -69.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.218</td>
    <td align="right">      18.559</td>
    <td align="right">      76.813</td>
    <td align="right">      29.288</td>
    <td align="right">       0.000</td>
    <td align="right">       4.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.154</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.476</td>
    <td align="right">     -65.222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       0.000</td>
    <td align="right">    -104.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.562</td>
    <td align="right">      74.236</td>
    <td align="right">      78.190</td>
    <td align="right">      96.229</td>
    <td align="right">       0.000</td>
    <td align="right">      20.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.107</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.098</td>
    <td align="right">    -187.176</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       0.000</td>
    <td align="right">    -129.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.045</td>
    <td align="right">      20.246</td>
    <td align="right">     122.791</td>
    <td align="right">      12.842</td>
    <td align="right">       0.000</td>
    <td align="right">      14.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.313</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.382</td>
    <td align="right">     -72.003</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       0.185</td>
    <td align="right">     -39.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      94.482</td>
    <td align="right">       0.000</td>
    <td align="right">     178.699</td>
    <td align="right">       0.000</td>
    <td align="right">      74.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.056</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.041</td>
    <td align="right">    -307.722</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.497</td>
    <td align="right">       0.000</td>
    <td align="right">      21.515</td>
    <td align="right">       0.000</td>
    <td align="right">       5.540</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.777</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.695</td>
    <td align="right">      -4.388</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       0.001</td>
    <td align="right">      -6.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.497</td>
    <td align="right">       0.000</td>
    <td align="right">      32.834</td>
    <td align="right">       0.000</td>
    <td align="right">       7.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.014</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.006</td>
    <td align="right">     -46.835</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.229</td>
    <td align="right">   -1951.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     353.150</td>
    <td align="right">     615.823</td>
    <td align="right">    1388.416</td>
    <td align="right">     861.242</td>
    <td align="right">       0.000</td>
    <td align="right">     397.395</td>
    <td align="right">       0.504</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.433</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.942</td>
    <td align="right">   -1624.591</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -39988.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.20</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">       34.78</td>
    <td align="right">        0.00</td>
    <td align="right">      165.32</td>
    <td align="right">    39602.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -42153.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.98</td>
    <td align="right">      159.84</td>
    <td align="right">     1801.88</td>
    <td align="right">      755.45</td>
    <td align="right">        0.00</td>
    <td align="right">      433.38</td>
    <td align="right">    38911.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">  -162504.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.16</td>
    <td align="right">      639.38</td>
    <td align="right">     1834.17</td>
    <td align="right">     2179.57</td>
    <td align="right">        0.00</td>
    <td align="right">      750.47</td>
    <td align="right">   156907.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -43354.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.91</td>
    <td align="right">      174.38</td>
    <td align="right">     2880.42</td>
    <td align="right">      304.49</td>
    <td align="right">        0.00</td>
    <td align="right">      542.97</td>
    <td align="right">    38991.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">24-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -39804.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.20</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">       45.67</td>
    <td align="right">        0.00</td>
    <td align="right">      181.40</td>
    <td align="right">    39392.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">23-MAR-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -82401.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16062.50</td>
    <td align="right">     6611.73</td>
    <td align="right">     2509.07</td>
    <td align="right">    19510.96</td>
    <td align="right">        0.00</td>
    <td align="right">    58234.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20527.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">23-MAR-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1988.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.93</td>
    <td align="right">      944.53</td>
    <td align="right">       67.81</td>
    <td align="right">     1491.45</td>
    <td align="right">        0.00</td>
    <td align="right">     1265.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2239.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">  -288610.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.39</td>
    <td align="right">      508.59</td>
    <td align="right">    17405.24</td>
    <td align="right">     5477.97</td>
    <td align="right">        0.00</td>
    <td align="right">     2958.20</td>
    <td align="right">   262195.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">24-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -28173.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.98</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">      105.30</td>
    <td align="right">        0.00</td>
    <td align="right">      156.58</td>
    <td align="right">    27725.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">24-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -34303.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.58</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">       77.16</td>
    <td align="right">        0.00</td>
    <td align="right">      150.21</td>
    <td align="right">    33891.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">24-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -40703.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.98</td>
    <td align="right">      159.84</td>
    <td align="right">     1801.88</td>
    <td align="right">      608.55</td>
    <td align="right">        0.00</td>
    <td align="right">      160.61</td>
    <td align="right">    37880.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14216.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.97</td>
    <td align="right">     5754.39</td>
    <td align="right">     4126.88</td>
    <td align="right">     8786.49</td>
    <td align="right">        0.00</td>
    <td align="right">     3484.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9983.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">25-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -41805.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.91</td>
    <td align="right">      174.38</td>
    <td align="right">     2880.42</td>
    <td align="right">      331.04</td>
    <td align="right">        0.00</td>
    <td align="right">      352.07</td>
    <td align="right">    37607.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">24-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -22211.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      813.75</td>
    <td align="right">        0.00</td>
    <td align="right">     3451.62</td>
    <td align="right">        0.00</td>
    <td align="right">     1578.41</td>
    <td align="right">    16368.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">20-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -40485.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.25</td>
    <td align="right">        0.00</td>
    <td align="right">      682.84</td>
    <td align="right">        0.00</td>
    <td align="right">      434.42</td>
    <td align="right">    39252.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">23-MAR-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2435.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      581.25</td>
    <td align="right">        0.00</td>
    <td align="right">     3732.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1182.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3061.63</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">  -886310.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5661.50</td>
    <td align="right">     5303.92</td>
    <td align="right">    32569.44</td>
    <td align="right">    14689.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7998.84</td>
    <td align="right">   820087.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">    44973.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4897.08</td>
    <td align="right">     1322.35</td>
    <td align="right">     1672.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1464.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -798.79</td>
    <td align="right">   -50602.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">01-JUL-06:01</td>
    <td align="right">    10430.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.39</td>
    <td align="right">      188.91</td>
    <td align="right">       45.21</td>
    <td align="right">       68.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.75</td>
    <td align="right">   -10872.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">   123617.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      813.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1301.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -410.71</td>
    <td align="right">  -122718.37</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     3098.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -335.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.27</td>
    <td align="right">    -2826.23</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">   -85515.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6806.19</td>
    <td align="right">     5303.92</td>
    <td align="right">    32569.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60768.23</td>
    <td align="right">        0.00</td>
    <td align="right">   -14037.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -5894.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** ACCRA/KOTOKA_INTL - GHA SWERA WMO#=654720</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6000.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      600.00</td>
    <td align="right">      600.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      600.00</td>
    <td align="right">      600.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6000.00</td>
    <td align="right">     6000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">    23337.69</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3227.99</td>
    <td align="right">   371347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      615.82</td>
    <td align="right">    47735.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     1388.42</td>
    <td align="right">    73281.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1388.42</td>
    <td align="right">     2004.24</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">     3228.22</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1388.42</td>
    <td align="right">     5232.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      102.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      231.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      334.04</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      334.04</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       61.69</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE BLDG EQUIP</td>
    <td align="right">       4737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE BLDG OCC</td>
    <td align="right">       2834.</td>
    <td align="right">       5252.</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">       4737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       3225.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">       1508.</td>
    <td align="right">       5252.</td>
  </tr>
  <tr>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">       2595.</td>
    <td align="right">       5252.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE HTGSETP</td>
    <td align="right">THERMAL ZONE 1 THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE CLGSETP</td>
    <td align="right">THERMAL ZONE 1 THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-14
    16:25:57</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 2 | SURFACE 25 | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 40 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG</td>
    <td align="right">SURFACE 2 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 18 | SURFACE 5 | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 8 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG</td>
    <td align="right">SURFACE 18 | SURFACE 5 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 17 | SURFACE 31 | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 42 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG</td>
    <td align="right">SURFACE 17 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 17 | SURFACE 31 | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 42 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 30 - OVERHANG</td>
    <td align="right">SURFACE 17 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 18 | SURFACE 5 | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 8 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 32 - OVERHANG</td>
    <td align="right">SURFACE 18 | SURFACE 5 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 2 | SURFACE 25 | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 40 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 8 - OVERHANG</td>
    <td align="right">SURFACE 2 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG</td>
    <td align="right">SURFACE 115 | SURFACE 121 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 134 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 25 - OVERHANG</td>
    <td align="right">SURFACE 115 | SURFACE 121 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 125 | SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 34 - OVERHANG</td>
    <td align="right">SURFACE 115 | SURFACE 121 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 22 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 134 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 23 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 125 | SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 44 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 134 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 6 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 125 | SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 26 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 28 - OVERHANG</td>
    <td align="right">SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 40 - OVERHANG</td>
    <td align="right">SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 42 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 18 | SURFACE 5 | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 8 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG</td>
    <td align="right">SURFACE 18 | SURFACE 5 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 19 - OVERHANG</td>
    <td align="right">SURFACE 35 | SURFACE 39 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 42 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 29 - OVERHANG</td>
    <td align="right">SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 40 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 4 - OVERHANG</td>
    <td align="right">SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 41 - OVERHANG</td>
    <td align="right">SURFACE 35 | SURFACE 39 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 13 - OVERHANG</td>
    <td align="right">SURFACE 35 | SURFACE 39 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 11 - OVERHANG</td>
    <td align="right">SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG</td>
    <td align="right">SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 7 - OVERHANG</td>
    <td align="right">SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG</td>
    <td align="right">SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG</td>
    <td align="right">SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG</td>
    <td align="right">SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG</td>
    <td align="right">SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 38 - OVERHANG</td>
    <td align="right">SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 43 - OVERHANG</td>
    <td align="right">SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
