<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Piacenza - ITA IGDG WMO#=160840
  2018-02-15
  21:19:00
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.15 21:18</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Piacenza - ITA IGDG WMO#=160840</b></p>
<p>Simulation Timestamp: <b>2018-02-15
  21:19:00</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3744.50</td>
    <td align="right">      624.08</td>
    <td align="right">      624.08</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3744.50</td>
    <td align="right">      624.08</td>
    <td align="right">      624.08</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    10856.65</td>
    <td align="right">     1809.44</td>
    <td align="right">     1809.44</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    10856.65</td>
    <td align="right">     1809.44</td>
    <td align="right">     1809.44</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6000.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1044.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      695.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      615.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1388.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2004.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      695.52</td>
    <td align="right">     1044.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1044.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      695.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      615.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1388.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.92</td>
    <td align="right">      174.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      231.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      334.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.92</td>
    <td align="right">      174.12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.92</td>
    <td align="right">      174.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      231.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      334.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.92</td>
    <td align="right">      174.12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2004.239</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4242.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.15 21:18</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Piacenza - ITA IGDG WMO#=160840</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.92</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      134.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      924.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2800.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
    <td align="right">      800.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      924.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
    <td align="right">      264.00</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4350.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1050.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4200.00</td>
    <td align="right">        1.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.60</td>
    <td align="right">      171.60</td>
    <td align="right">      7.7500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">     10.6563</td>
    <td align="right">        9.29</td>
    <td align="right">     30.0313</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">      7.7500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      600.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2400.00</td>
    <td align="right">        1.00</td>
    <td align="right">      280.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.40</td>
    <td align="right">       92.40</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     1050.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4200.00</td>
    <td align="right">        1.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.60</td>
    <td align="right">      171.60</td>
    <td align="right">     12.5938</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">     12.5938</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1050.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4200.00</td>
    <td align="right">        1.00</td>
    <td align="right">      520.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.60</td>
    <td align="right">      171.60</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">     41.4411</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">     10.6563</td>
    <td align="right">        9.29</td>
    <td align="right">     30.0313</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">      7.7500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      600.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2400.00</td>
    <td align="right">        1.00</td>
    <td align="right">      280.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.40</td>
    <td align="right">       92.40</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      600.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2800.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.00</td>
    <td align="right">      924.00</td>
    <td align="right">      8.8399</td>
    <td align="right">        6.97</td>
    <td align="right">     13.5706</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2800.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.00</td>
    <td align="right">      924.00</td>
    <td align="right">      8.8399</td>
    <td align="right">        6.97</td>
    <td align="right">     13.5706</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">11-JUL-16:00</td>
    <td align="right">04-DEC-06:10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   604381.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   289180.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    47735.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    73281.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   121016.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   289180.19</td>
    <td align="right">   604381.02</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   604381.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   289180.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    47735.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    73281.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3774.98</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      734.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1950.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4397.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6347.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      734.24</td>
    <td align="right">     3774.98</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.16</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      325.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      732.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1057.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">      629.16</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.16</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      325.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      732.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1057.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">      629.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.00</td>
    <td align="right">       13.80</td>
    <td align="right">       13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       18.20</td>
    <td align="right">       13.80</td>
    <td align="right">       14.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       23.10</td>
    <td align="right">       13.80</td>
    <td align="right">    55400.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       23.40</td>
    <td align="right">       13.80</td>
    <td align="right">       16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.70</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        8.60</td>
    <td align="right">        0.00</td>
    <td align="right">        8.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       25.70</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">MEXICO CITY ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        1.70</td>
    <td align="right">       60.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">       11.90</td>
    <td align="right">       22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       11.90</td>
    <td align="right">       23.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       30.30</td>
    <td align="right">       11.90</td>
    <td align="right">    74900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.10</td>
    <td align="right">       11.90</td>
    <td align="right">       24.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -6.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.90</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.80</td>
    <td align="right">       11.50</td>
    <td align="right">       19.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       23.50</td>
    <td align="right">       11.50</td>
    <td align="right">       17.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       27.50</td>
    <td align="right">       11.50</td>
    <td align="right">    59300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       11.50</td>
    <td align="right">       20.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -50.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.60</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">      -34.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">YAKUTSK ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">      -50.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        0.60</td>
    <td align="right">      330.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       80.00</td>
    <td align="right">       53.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       80.00</td>
    <td align="right">       53.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      225.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      160.00</td>
    <td align="right">      107.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      160.00</td>
    <td align="right">      107.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">      120.00</td>
    <td align="right">       80.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       60.00</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">EXTERNAL WALL BASECASE</td>
    <td align="right">        0.60</td>
    <td align="right">       0.634</td>
    <td align="right">       0.700</td>
    <td align="right">       40.00</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 115</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 121</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 125</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 148</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 155</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 156</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 172</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.80</td>
    <td align="right">       52.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 161</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 162</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.80</td>
    <td align="right">       52.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       39.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.60</td>
    <td align="right">       39.60</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">WINDOW BASECASE</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      924.00</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.00</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      660.00</td>
    <td align="right">       6.180</td>
    <td align="right">       0.253</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.81</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.63</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.81</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.63</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.81</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.81</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.57</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.81</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        0.63</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        0.63</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.81</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.81</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.63</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.61</td>
    <td align="right">        0.56</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.92</td>
    <td align="right">        0.80</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.81</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.81</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     11.6250</td>
    <td align="right">      150.00</td>
    <td align="right">     1743.75</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     11.6250</td>
    <td align="right">      150.00</td>
    <td align="right">     1743.75</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 189.1-2009 - OFFICE - CONFERENCE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     12.5938</td>
    <td align="right">     1050.00</td>
    <td align="right">    13223.46</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      153.53</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      4.8438</td>
    <td align="right">      150.00</td>
    <td align="right">      726.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 189.1-2009 - OFFICE - LOBBY - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     12.5938</td>
    <td align="right">      150.00</td>
    <td align="right">     1889.07</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.6563</td>
    <td align="right">      600.00</td>
    <td align="right">     6393.76</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       74.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 189.1-2009 - OFFICE - OPENOFFICE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.6563</td>
    <td align="right">      600.00</td>
    <td align="right">     6393.76</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       74.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 189.1-2009 - OFFICE - PRINTROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.6563</td>
    <td align="right">      150.00</td>
    <td align="right">     1598.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 189.1-2009 - OFFICE - PRINTROOM - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.6563</td>
    <td align="right">      150.00</td>
    <td align="right">     1598.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 189.1-2009 - OFFICE - STORAGE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      7.7500</td>
    <td align="right">     1050.00</td>
    <td align="right">     8137.52</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       94.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 189.1-2009 - OFFICE - STORAGE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      7.7500</td>
    <td align="right">      150.00</td>
    <td align="right">     1162.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 189.1-2009 - OFFICE - STORAGE - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      7.7500</td>
    <td align="right">      150.00</td>
    <td align="right">     1162.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 189.1-2009 - OFFICE - VENDING - CZ1-3 LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      4.8438</td>
    <td align="right">     1050.00</td>
    <td align="right">     5085.95</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       61.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       59.05</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8399</td>
    <td align="right">     6000.00</td>
    <td align="right">    53039.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      615.82</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     2886.09</td>
    <td align="right">     3319.00</td>
    <td align="right">       22.13</td>
    <td align="right">       0.222</td>
    <td align="right">       0.255</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01086</td>
    <td align="right">       22.27</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     9549.59</td>
    <td align="right">    10982.03</td>
    <td align="right">       73.21</td>
    <td align="right">       0.790</td>
    <td align="right">       0.908</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       32.86</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    22828.58</td>
    <td align="right">    26252.87</td>
    <td align="right">       43.75</td>
    <td align="right">       1.888</td>
    <td align="right">       2.171</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00959</td>
    <td align="right">       31.75</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    20864.64</td>
    <td align="right">    23994.34</td>
    <td align="right">      159.96</td>
    <td align="right">       1.728</td>
    <td align="right">       1.987</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01038</td>
    <td align="right">       32.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     2684.87</td>
    <td align="right">     3087.60</td>
    <td align="right">       20.58</td>
    <td align="right">       0.222</td>
    <td align="right">       0.255</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00950</td>
    <td align="right">       31.91</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">   102563.50</td>
    <td align="right">   117948.02</td>
    <td align="right">      112.33</td>
    <td align="right">       8.496</td>
    <td align="right">       9.770</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01116</td>
    <td align="right">       32.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       5.334</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     3193.96</td>
    <td align="right">     3673.05</td>
    <td align="right">       24.49</td>
    <td align="right">       0.264</td>
    <td align="right">       0.304</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01080</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.114</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    51289.47</td>
    <td align="right">    58982.89</td>
    <td align="right">       56.17</td>
    <td align="right">       4.241</td>
    <td align="right">       4.877</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       32.23</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1793.57</td>
    <td align="right">     2062.60</td>
    <td align="right">       13.75</td>
    <td align="right">       0.148</td>
    <td align="right">       0.171</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00969</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     2123.66</td>
    <td align="right">     2442.21</td>
    <td align="right">       16.28</td>
    <td align="right">       0.176</td>
    <td align="right">       0.202</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00954</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     7397.85</td>
    <td align="right">     8507.53</td>
    <td align="right">       56.72</td>
    <td align="right">       0.612</td>
    <td align="right">       0.704</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    14774.60</td>
    <td align="right">    16990.79</td>
    <td align="right">       28.32</td>
    <td align="right">       1.222</td>
    <td align="right">       1.405</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00995</td>
    <td align="right">       32.62</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    18618.58</td>
    <td align="right">    21411.37</td>
    <td align="right">      142.74</td>
    <td align="right">       1.542</td>
    <td align="right">       1.774</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01054</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     9797.73</td>
    <td align="right">    11267.39</td>
    <td align="right">       10.73</td>
    <td align="right">       0.810</td>
    <td align="right">       0.932</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01005</td>
    <td align="right">       32.07</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     3743.49</td>
    <td align="right">     4305.01</td>
    <td align="right">       28.70</td>
    <td align="right">       0.309</td>
    <td align="right">       0.356</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       31.24</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     1589.85</td>
    <td align="right">     1828.33</td>
    <td align="right">       12.19</td>
    <td align="right">       0.131</td>
    <td align="right">       0.151</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00973</td>
    <td align="right">       32.39</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    11136.94</td>
    <td align="right">    13921.17</td>
    <td align="right">       92.81</td>
    <td align="right">       0.485</td>
    <td align="right">       0.606</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00704</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    26311.00</td>
    <td align="right">    32888.75</td>
    <td align="right">      219.26</td>
    <td align="right">       1.145</td>
    <td align="right">       1.431</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00707</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    71726.08</td>
    <td align="right">    89657.59</td>
    <td align="right">      149.43</td>
    <td align="right">       3.122</td>
    <td align="right">       3.903</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00719</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    13982.43</td>
    <td align="right">    17478.04</td>
    <td align="right">      116.52</td>
    <td align="right">       0.609</td>
    <td align="right">       0.761</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00711</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    18426.54</td>
    <td align="right">    23033.18</td>
    <td align="right">      153.55</td>
    <td align="right">       0.802</td>
    <td align="right">       1.002</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00691</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">   118880.08</td>
    <td align="right">   148600.10</td>
    <td align="right">      141.52</td>
    <td align="right">       5.174</td>
    <td align="right">       6.468</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00714</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       5.334</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     6336.23</td>
    <td align="right">     7920.29</td>
    <td align="right">       52.80</td>
    <td align="right">       0.276</td>
    <td align="right">       0.345</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.114</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">   148521.89</td>
    <td align="right">   185652.36</td>
    <td align="right">      176.81</td>
    <td align="right">       6.463</td>
    <td align="right">       8.079</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00695</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    10838.83</td>
    <td align="right">    13548.54</td>
    <td align="right">       90.32</td>
    <td align="right">       0.472</td>
    <td align="right">       0.590</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00702</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    10730.08</td>
    <td align="right">    13412.60</td>
    <td align="right">       89.42</td>
    <td align="right">       0.467</td>
    <td align="right">       0.584</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00701</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    17847.33</td>
    <td align="right">    22309.16</td>
    <td align="right">      148.73</td>
    <td align="right">       0.777</td>
    <td align="right">       0.971</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00717</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    39136.79</td>
    <td align="right">    48920.99</td>
    <td align="right">       81.53</td>
    <td align="right">       1.704</td>
    <td align="right">       2.130</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00751</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.320</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     6263.35</td>
    <td align="right">     7829.19</td>
    <td align="right">       52.19</td>
    <td align="right">       0.273</td>
    <td align="right">       0.571</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00756</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.571</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">   150382.70</td>
    <td align="right">   187978.37</td>
    <td align="right">      179.03</td>
    <td align="right">       6.544</td>
    <td align="right">       8.180</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.267</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    26267.02</td>
    <td align="right">    32833.77</td>
    <td align="right">      218.89</td>
    <td align="right">       1.143</td>
    <td align="right">       1.429</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00707</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">    17808.77</td>
    <td align="right">    22260.96</td>
    <td align="right">      148.41</td>
    <td align="right">       0.775</td>
    <td align="right">       0.969</td>
    <td align="right">YAKUTSK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00717</td>
    <td align="right">      -50.80</td>
    <td align="right">     0.00002</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     3008.67</td>
    <td align="right">     4771.33</td>
    <td align="right">     2847.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     2174.00</td>
    <td align="right">     4450.33</td>
    <td align="right">     1808.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     2926.00</td>
    <td align="right">     4556.00</td>
    <td align="right">     2551.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1466.83</td>
    <td align="right">     3923.83</td>
    <td align="right">      808.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     3370.00</td>
    <td align="right">     4909.33</td>
    <td align="right">     3223.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     3838.67</td>
    <td align="right">     5243.33</td>
    <td align="right">     3838.67</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     3732.33</td>
    <td align="right">     5252.00</td>
    <td align="right">     3732.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1548.67</td>
    <td align="right">     5245.83</td>
    <td align="right">     1546.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     3071.67</td>
    <td align="right">     5165.67</td>
    <td align="right">     3071.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     3000.67</td>
    <td align="right">     5025.83</td>
    <td align="right">     2955.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1626.33</td>
    <td align="right">     5249.17</td>
    <td align="right">     1625.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     3053.17</td>
    <td align="right">     5252.00</td>
    <td align="right">     3053.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      751.83</td>
    <td align="right">     5221.67</td>
    <td align="right">      743.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4342.67</td>
    <td align="right">     5252.00</td>
    <td align="right">     4242.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.252</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       1.101</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      287.53</td>
    <td align="right">      565.11</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       1.461</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        5.75</td>
    <td align="right">       11.30</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.252</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       1.101</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      287.53</td>
    <td align="right">      565.11</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        5.75</td>
    <td align="right">       11.30</td>
    <td align="right">     4200.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.03</td>
    <td align="right">        1.61</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        8.22</td>
    <td align="right">       16.15</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       21.70</td>
    <td align="right">       33.91</td>
    <td align="right">     2400.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       41.08</td>
    <td align="right">       80.73</td>
    <td align="right">      600.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         109</td>
    <td align="right">          45</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           7</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          45</td>
    <td align="right">          45</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          70</td>
    <td align="right">          70</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         788</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         815</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2265</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          64</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         498</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         498</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">      143.04</td>
    <td align="right">     2247.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8050.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      615.82</td>
    <td align="right">     2651.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47735.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       20.25</td>
    <td align="right">       87.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1569.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      615.82</td>
    <td align="right">     2651.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47735.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">      143.04</td>
    <td align="right">     2247.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8050.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       20.25</td>
    <td align="right">       87.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1569.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">      224.84</td>
    <td align="right">     1915.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15664.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">      153.53</td>
    <td align="right">      661.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11901.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       12.84</td>
    <td align="right">      113.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      886.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        8.44</td>
    <td align="right">       36.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      653.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       23.86</td>
    <td align="right">      128.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1801.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       21.93</td>
    <td align="right">       94.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1700.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">      152.43</td>
    <td align="right">     1695.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9881.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       74.24</td>
    <td align="right">      319.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5754.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">      152.43</td>
    <td align="right">     1695.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9881.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       74.24</td>
    <td align="right">      319.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5754.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       95.37</td>
    <td align="right">     1431.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5492.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       18.56</td>
    <td align="right">       79.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1438.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       95.37</td>
    <td align="right">     1431.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5492.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       18.56</td>
    <td align="right">       79.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1438.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       94.48</td>
    <td align="right">      406.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7323.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       94.48</td>
    <td align="right">      406.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7323.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       13.50</td>
    <td align="right">       58.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">      801.03</td>
    <td align="right">    13308.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43739.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       59.05</td>
    <td align="right">      254.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4577.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1388.42</td>
    <td align="right">    24427.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73281.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">      122.79</td>
    <td align="right">     2160.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6480.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1388.42</td>
    <td align="right">    24427.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73281.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">      122.79</td>
    <td align="right">     2160.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6480.95</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       71.31</td>
    <td align="right">     1254.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3763.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.41</td>
    <td align="right">       77.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      232.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        1.93</td>
    <td align="right">       33.91</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      101.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       78.19</td>
    <td align="right">     1375.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4126.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       78.19</td>
    <td align="right">     1375.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4126.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       76.81</td>
    <td align="right">     1351.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4054.23</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       76.81</td>
    <td align="right">     1351.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4054.23</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">      741.98</td>
    <td align="right">    13053.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39161.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2004.24</td>
    <td align="right">    27079.04</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   121016.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">      695.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   289180.19</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">      695.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   289180.19</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">      695.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   289180.19</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1577.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   537709.02</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1577.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   537709.02</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">      309.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   101516.67</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     1038.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   537709.02</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">      307.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   101516.67</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      538.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   189420.62</td>
    <td align="right">10-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8920.41</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    14126.69</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    14126.69</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1965.18</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       49.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">    16230.15</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">    16230.15</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       33.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8157.72</td>
    <td align="right">10-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       57.82</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    18125.17</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       54.61</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    18125.17</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3167.40</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">      145.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    59957.98</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">      100.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    59957.98</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       45.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20477.36</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       71.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13543.85</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12546.39</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       69.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13543.85</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       37.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    15392.24</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    15392.24</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2151.19</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">      383.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    99966.23</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">      311.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    99966.23</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       72.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49490.55</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    11581.10</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    11581.10</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1510.12</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">      250.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    80807.81</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    80807.81</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">      207.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46339.51</td>
    <td align="right">10-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    13441.80</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    13441.80</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1431.89</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    13436.74</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    13436.74</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1591.78</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       30.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    12587.92</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    12587.92</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6127.57</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    14376.94</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       39.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    14376.94</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1273.57</td>
    <td align="right">10-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       67.29</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    48747.97</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       49.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    48747.97</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12552.17</td>
    <td align="right">10-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       54.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11442.56</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4867.21</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       53.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11442.56</td>
    <td align="right">10-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">     1044.74</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   604381.02</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">     1044.74</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   604381.02</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">     1044.74</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">   604381.02</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      21.486</td>
    <td align="right">      -2.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.211</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       2.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.636</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.383</td>
    <td align="right">      -5.598</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      16.035</td>
    <td align="right">     -33.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.589</td>
    <td align="right">      18.559</td>
    <td align="right">      76.813</td>
    <td align="right">       4.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.117</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.866</td>
    <td align="right">     -22.792</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     100.085</td>
    <td align="right">     -45.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.783</td>
    <td align="right">      74.236</td>
    <td align="right">      78.190</td>
    <td align="right">      13.356</td>
    <td align="right">       0.000</td>
    <td align="right">       2.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -95.617</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.371</td>
    <td align="right">     -61.425</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       2.102</td>
    <td align="right">     -69.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.987</td>
    <td align="right">      20.246</td>
    <td align="right">     122.791</td>
    <td align="right">       1.368</td>
    <td align="right">       0.000</td>
    <td align="right">       2.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.052</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.895</td>
    <td align="right">     -35.735</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      35.050</td>
    <td align="right">      -2.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.223</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       2.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.922</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.777</td>
    <td align="right">     -12.268</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     311.496</td>
    <td align="right">     -72.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     245.361</td>
    <td align="right">     153.534</td>
    <td align="right">      71.307</td>
    <td align="right">      33.865</td>
    <td align="right">       0.000</td>
    <td align="right">      20.514</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.544</td>
    <td align="right">       0.000</td>
    <td align="right">    -413.877</td>
    <td align="right">    -191.269</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      11.840</td>
    <td align="right">      -1.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.063</td>
    <td align="right">      21.933</td>
    <td align="right">       1.927</td>
    <td align="right">       2.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.509</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.302</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.193</td>
    <td align="right">     -23.606</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      42.718</td>
    <td align="right">    -207.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.495</td>
    <td align="right">      59.052</td>
    <td align="right">     741.975</td>
    <td align="right">      30.592</td>
    <td align="right">       0.000</td>
    <td align="right">       4.419</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">    -175.932</td>
    <td align="right">       0.000</td>
    <td align="right">    -218.907</td>
    <td align="right">    -280.814</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      20.077</td>
    <td align="right">      -1.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.220</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       2.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.173</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.907</td>
    <td align="right">      -6.872</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      19.729</td>
    <td align="right">      -1.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.215</td>
    <td align="right">       8.436</td>
    <td align="right">       4.405</td>
    <td align="right">       2.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.430</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.125</td>
    <td align="right">      -5.294</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       6.782</td>
    <td align="right">     -23.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.503</td>
    <td align="right">      18.559</td>
    <td align="right">      76.813</td>
    <td align="right">       5.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.075</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.057</td>
    <td align="right">     -36.196</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      49.362</td>
    <td align="right">     -17.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.928</td>
    <td align="right">      74.236</td>
    <td align="right">      78.190</td>
    <td align="right">      17.306</td>
    <td align="right">       0.000</td>
    <td align="right">       2.418</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.241</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.246</td>
    <td align="right">     -85.021</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       0.631</td>
    <td align="right">     -53.672</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.836</td>
    <td align="right">      20.246</td>
    <td align="right">     122.791</td>
    <td align="right">       1.921</td>
    <td align="right">       0.000</td>
    <td align="right">       1.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.210</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.981</td>
    <td align="right">     -64.527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     307.190</td>
    <td align="right">      -2.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      94.482</td>
    <td align="right">       0.000</td>
    <td align="right">      37.188</td>
    <td align="right">       0.000</td>
    <td align="right">       7.919</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">    -150.235</td>
    <td align="right">       0.000</td>
    <td align="right">    -171.165</td>
    <td align="right">    -122.698</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      54.605</td>
    <td align="right">      -3.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.497</td>
    <td align="right">       0.000</td>
    <td align="right">       6.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.482</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.711</td>
    <td align="right">     -13.692</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      39.136</td>
    <td align="right">      -0.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.497</td>
    <td align="right">       0.000</td>
    <td align="right">       7.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.826</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.670</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.122</td>
    <td align="right">     -12.790</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    1038.322</td>
    <td align="right">    -538.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     388.412</td>
    <td align="right">     615.823</td>
    <td align="right">    1388.416</td>
    <td align="right">     172.006</td>
    <td align="right">       0.000</td>
    <td align="right">      47.759</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">    -900.640</td>
    <td align="right">       0.000</td>
    <td align="right">   -1230.583</td>
    <td align="right">    -980.594</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">17-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">    -8207.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.09</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8426.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -229.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -176.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">13-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -40907.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.98</td>
    <td align="right">      159.84</td>
    <td align="right">     1801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39114.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -100.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -160.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">13-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -87530.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.47</td>
    <td align="right">      639.38</td>
    <td align="right">     1834.17</td>
    <td align="right">       67.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85011.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -239.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">26-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -50956.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.91</td>
    <td align="right">      174.38</td>
    <td align="right">     2880.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48586.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -369.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -775.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">11-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2151.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.52</td>
    <td align="right">      653.91</td>
    <td align="right">      232.50</td>
    <td align="right">      617.93</td>
    <td align="right">        0.00</td>
    <td align="right">      546.17</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">11-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -49490.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16062.50</td>
    <td align="right">    11901.12</td>
    <td align="right">     3763.60</td>
    <td align="right">    11204.28</td>
    <td align="right">        0.00</td>
    <td align="right">    23449.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16890.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">11-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1510.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.93</td>
    <td align="right">     1700.16</td>
    <td align="right">      101.72</td>
    <td align="right">      740.69</td>
    <td align="right">        0.00</td>
    <td align="right">      513.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2004.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">13-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">  -144311.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.12</td>
    <td align="right">      508.59</td>
    <td align="right">    17405.24</td>
    <td align="right">     1154.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126076.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -905.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">11-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1431.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.52</td>
    <td align="right">      653.91</td>
    <td align="right">      232.50</td>
    <td align="right">      670.73</td>
    <td align="right">        0.00</td>
    <td align="right">      431.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -654.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">11-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1591.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.52</td>
    <td align="right">      653.91</td>
    <td align="right">      232.50</td>
    <td align="right">      650.88</td>
    <td align="right">        0.00</td>
    <td align="right">      430.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -473.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">13-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -10323.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.96</td>
    <td align="right">      159.84</td>
    <td align="right">     1801.88</td>
    <td align="right">      256.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8098.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -103.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">10-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -12551.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.97</td>
    <td align="right">     5754.39</td>
    <td align="right">     4126.88</td>
    <td align="right">     7558.82</td>
    <td align="right">        0.00</td>
    <td align="right">     2996.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9932.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">13-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -37140.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.38</td>
    <td align="right">      174.38</td>
    <td align="right">     2880.42</td>
    <td align="right">       41.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33732.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">11-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8919.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7323.76</td>
    <td align="right">        0.00</td>
    <td align="right">    11250.36</td>
    <td align="right">        0.00</td>
    <td align="right">     4056.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13711.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">10-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3167.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1046.25</td>
    <td align="right">        0.00</td>
    <td align="right">     2259.54</td>
    <td align="right">        0.00</td>
    <td align="right">      575.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -713.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">10-JUL-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">    -1273.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1046.25</td>
    <td align="right">        0.00</td>
    <td align="right">     2763.42</td>
    <td align="right">        0.00</td>
    <td align="right">      464.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3000.25</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-JUL-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">  -346773.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6562.00</td>
    <td align="right">     5303.92</td>
    <td align="right">    32569.44</td>
    <td align="right">     8078.90</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.78</td>
    <td align="right">   295924.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2224.13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   109658.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.04</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1335.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -1475.63</td>
    <td align="right">  -107039.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   111530.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.38</td>
    <td align="right">      159.84</td>
    <td align="right">     1801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3107.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -2044.68</td>
    <td align="right">  -108510.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   441723.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.80</td>
    <td align="right">      639.38</td>
    <td align="right">     1834.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8854.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -3534.25</td>
    <td align="right">  -432166.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   108079.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      851.90</td>
    <td align="right">      174.38</td>
    <td align="right">     2880.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1332.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -2567.00</td>
    <td align="right">  -108086.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   110802.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.04</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1327.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1884.03</td>
    <td align="right">  -107784.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   769111.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5963.28</td>
    <td align="right">     1322.35</td>
    <td align="right">     1672.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17372.85</td>
    <td align="right">        0.00</td>
    <td align="right">   -23418.01</td>
    <td align="right">  -737279.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   107186.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.38</td>
    <td align="right">      188.91</td>
    <td align="right">       45.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1304.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -517.18</td>
    <td align="right">  -105769.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   750184.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.27</td>
    <td align="right">      508.59</td>
    <td align="right">    17405.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16866.99</td>
    <td align="right">        0.00</td>
    <td align="right">   -13803.00</td>
    <td align="right">  -737547.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   109038.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.04</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1309.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -1472.63</td>
    <td align="right">  -106449.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   109035.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.04</td>
    <td align="right">       72.66</td>
    <td align="right">      103.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1333.55</td>
    <td align="right">        0.00</td>
    <td align="right">    -1474.18</td>
    <td align="right">  -106420.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   108221.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.38</td>
    <td align="right">      159.84</td>
    <td align="right">     1801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3288.56</td>
    <td align="right">        0.00</td>
    <td align="right">    -1636.98</td>
    <td align="right">  -105428.20</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   431356.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.80</td>
    <td align="right">      639.38</td>
    <td align="right">     1834.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9372.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1906.23</td>
    <td align="right">  -422909.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">    37313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      742.71</td>
    <td align="right">      174.38</td>
    <td align="right">     2880.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1546.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2208.88</td>
    <td align="right">   -37356.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   770284.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      813.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16242.97</td>
    <td align="right">        0.00</td>
    <td align="right">   -13781.91</td>
    <td align="right">  -741073.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   113285.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3139.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -2043.94</td>
    <td align="right">  -108218.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">   109936.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3316.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1636.38</td>
    <td align="right">  -105100.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">  4296749.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8972.03</td>
    <td align="right">     5303.92</td>
    <td align="right">    32569.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -91050.24</td>
    <td align="right">        0.00</td>
    <td align="right">   -75404.92</td>
    <td align="right"> -4177139.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Piacenza - ITA IGDG WMO#=160840</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6000.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      600.00</td>
    <td align="right">      600.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      600.00</td>
    <td align="right">      600.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1050.00</td>
    <td align="right">     1050.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6000.00</td>
    <td align="right">     6000.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1044.74</td>
    <td align="right">   604381.02</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      695.52</td>
    <td align="right">   289180.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      615.82</td>
    <td align="right">    47735.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     1388.42</td>
    <td align="right">    73281.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1388.42</td>
    <td align="right">     2004.24</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">     1740.26</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1388.42</td>
    <td align="right">     3744.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      102.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      231.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      334.04</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      334.04</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       16.45</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       37.08</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE BLDG EQUIP</td>
    <td align="right">       4737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE BLDG OCC</td>
    <td align="right">       2834.</td>
    <td align="right">       5252.</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE INFIL QUARTER ON</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">       4737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       3225.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">       1508.</td>
    <td align="right">       5252.</td>
  </tr>
  <tr>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">       2595.</td>
    <td align="right">       5252.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE HTGSETP</td>
    <td align="right">THERMAL ZONE 1 THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">MEDIUM OFFICE CLGSETP</td>
    <td align="right">THERMAL ZONE 1 THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-15
    21:19:00</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 2 | SURFACE 25 | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 40 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG</td>
    <td align="right">SURFACE 2 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 18 | SURFACE 5 | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 8 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG</td>
    <td align="right">SURFACE 18 | SURFACE 5 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 17 | SURFACE 31 | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 42 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG</td>
    <td align="right">SURFACE 17 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 17 | SURFACE 31 | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 42 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 30 - OVERHANG</td>
    <td align="right">SURFACE 17 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 18 | SURFACE 5 | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 8 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 32 - OVERHANG</td>
    <td align="right">SURFACE 18 | SURFACE 5 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 2 | SURFACE 25 | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 40 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 8 - OVERHANG</td>
    <td align="right">SURFACE 2 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG</td>
    <td align="right">SURFACE 115 | SURFACE 121 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 134 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 25 - OVERHANG</td>
    <td align="right">SURFACE 115 | SURFACE 121 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 125 | SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 34 - OVERHANG</td>
    <td align="right">SURFACE 115 | SURFACE 121 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 22 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 134 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 23 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 125 | SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 44 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 134 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 6 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 125 | SURFACE 148 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 26 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 28 - OVERHANG</td>
    <td align="right">SURFACE 162 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 40 - OVERHANG</td>
    <td align="right">SURFACE 160 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 42 - OVERHANG</td>
    <td align="right">SURFACE 172 | SURFACE 159 | SURFACE 163 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 18 | SURFACE 5 | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 8 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG</td>
    <td align="right">SURFACE 18 | SURFACE 5 | SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 19 - OVERHANG</td>
    <td align="right">SURFACE 35 | SURFACE 39 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 42 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 29 - OVERHANG</td>
    <td align="right">SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 40 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 4 - OVERHANG</td>
    <td align="right">SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 41 - OVERHANG</td>
    <td align="right">SURFACE 35 | SURFACE 39 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 35 | SURFACE 39 | SURFACE 48 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 13 - OVERHANG</td>
    <td align="right">SURFACE 35 | SURFACE 39 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 11 - OVERHANG</td>
    <td align="right">SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG</td>
    <td align="right">SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 7 - OVERHANG</td>
    <td align="right">SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG | SURFACE 115 | SURFACE 121 | SURFACE 105 | SURFACE 172 | SURFACE 159 | SURFACE 163 | SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG</td>
    <td align="right">SURFACE 61 | SURFACE 67 | SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG</td>
    <td align="right">SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG</td>
    <td align="right">SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 106 | SURFACE 125 | SURFACE 148 | SURFACE 160 | SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG</td>
    <td align="right">SURFACE 52 | SURFACE 71 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 38 - OVERHANG</td>
    <td align="right">SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | SURFACE 120 | SURFACE 134 | SURFACE 156 | SURFACE 162 | SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 43 - OVERHANG</td>
    <td align="right">SURFACE 66 | SURFACE 102 | SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">Mir-SUB SURFACE 40 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">Mir-SUB SURFACE 28 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">Mir-SUB SURFACE 2 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">Mir-SUB SURFACE 45 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 25 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 44 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 40 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 43 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
