Time,THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:PIACENZA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:PIACENZA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,2.771601E+04,0.000000E+00,1.429968E+00,0.000000E+00,1.696901E+04,8.451635E+03,8.753960E-01,6.526959E-01,5.299019E+04,0.000000E+00,2.730451E+00,0.000000E+00,6.076710E+04,1.839558E+03,3.135259E+00,1.419495E-01,1.746699E+04,2.658096E+03,9.010984E-01,2.051868E-01
00:20:00,2.771602E+04,0.000000E+00,1.429969E+00,0.000000E+00,1.696902E+04,8.426779E+03,8.753963E-01,6.507807E-01,5.299020E+04,0.000000E+00,2.730451E+00,0.000000E+00,6.076714E+04,1.530065E+03,3.135261E+00,1.180653E-01,1.746700E+04,2.632078E+03,9.010989E-01,2.031808E-01
00:30:00,2.771604E+04,0.000000E+00,1.429969E+00,0.000000E+00,1.696902E+04,8.393920E+03,8.753966E-01,6.482450E-01,5.299020E+04,0.000000E+00,2.730451E+00,0.000000E+00,6.076717E+04,1.212311E+03,3.135263E+00,9.354455E-02,1.746701E+04,2.597700E+03,9.010993E-01,2.005283E-01
00:40:00,2.771605E+04,0.000000E+00,1.429970E+00,0.000000E+00,1.696903E+04,8.355071E+03,8.753968E-01,6.452451E-01,5.299020E+04,0.000000E+00,2.730451E+00,0.000000E+00,6.076720E+04,8.899117E+02,3.135265E+00,6.866623E-02,1.746702E+04,2.556879E+03,9.010997E-01,1.973776E-01
00:50:00,2.771606E+04,0.000000E+00,1.429971E+00,0.000000E+00,1.696903E+04,8.311368E+03,8.753970E-01,6.418694E-01,5.299021E+04,0.000000E+00,2.730452E+00,0.000000E+00,6.076723E+04,5.890324E+02,3.135266E+00,4.544924E-02,1.746702E+04,2.510740E+03,9.011001E-01,1.938157E-01
01:00:00,2.771606E+04,0.000000E+00,1.429971E+00,0.000000E+00,1.696903E+04,8.264023E+03,8.753972E-01,6.382119E-01,5.299021E+04,0.000000E+00,2.730452E+00,0.000000E+00,6.076725E+04,3.312056E+02,3.135267E+00,2.555476E-02,1.746703E+04,2.460483E+03,9.011004E-01,1.899355E-01
01:10:00,2.771609E+04,0.000000E+00,1.429972E+00,0.000000E+00,1.696904E+04,8.216046E+03,8.753976E-01,6.345053E-01,5.299022E+04,0.000000E+00,2.730452E+00,0.000000E+00,6.076729E+04,1.837405E+02,3.135269E+00,1.417631E-02,1.746704E+04,2.413674E+03,9.011009E-01,1.863211E-01
01:20:00,2.771611E+04,0.000000E+00,1.429973E+00,0.000000E+00,1.696905E+04,8.167121E+03,8.753980E-01,6.307254E-01,5.299024E+04,0.000000E+00,2.730453E+00,0.000000E+00,6.076733E+04,8.028480E+01,3.135271E+00,6.194170E-03,1.746705E+04,2.365627E+03,9.011014E-01,1.826112E-01
01:30:00,2.771612E+04,0.000000E+00,1.429974E+00,0.000000E+00,1.696906E+04,8.117711E+03,8.753984E-01,6.269080E-01,5.299025E+04,0.000000E+00,2.730454E+00,0.000000E+00,6.076737E+04,1.888870E+01,3.135273E+00,1.457279E-03,1.746706E+04,2.316789E+03,9.011019E-01,1.788402E-01
01:40:00,2.771614E+04,0.000000E+00,1.429975E+00,0.000000E+00,1.696906E+04,8.068396E+03,8.753988E-01,6.230981E-01,5.299027E+04,0.000000E+00,2.730455E+00,0.000000E+00,6.076741E+04,0.000000E+00,3.135275E+00,0.000000E+00,1.746707E+04,2.267747E+03,9.011023E-01,1.750533E-01
01:50:00,2.771616E+04,0.000000E+00,1.429976E+00,0.000000E+00,1.696907E+04,8.019503E+03,8.753991E-01,6.193208E-01,5.299028E+04,0.000000E+00,2.730455E+00,0.000000E+00,6.076744E+04,0.000000E+00,3.135277E+00,0.000000E+00,1.746707E+04,2.218843E+03,9.011028E-01,1.712771E-01
02:00:00,2.771617E+04,0.000000E+00,1.429976E+00,0.000000E+00,1.696908E+04,7.971401E+03,8.753994E-01,6.156047E-01,5.299029E+04,0.000000E+00,2.730456E+00,0.000000E+00,6.076747E+04,0.000000E+00,3.135278E+00,0.000000E+00,1.746708E+04,2.170454E+03,9.011031E-01,1.675407E-01
02:10:00,2.771618E+04,0.000000E+00,1.429977E+00,0.000000E+00,1.696908E+04,7.923201E+03,8.753997E-01,6.118811E-01,5.299031E+04,0.000000E+00,2.730457E+00,0.000000E+00,6.076750E+04,0.000000E+00,3.135280E+00,0.000000E+00,1.746709E+04,2.121705E+03,9.011035E-01,1.637764E-01
02:20:00,2.771620E+04,0.000000E+00,1.429978E+00,0.000000E+00,1.696909E+04,7.875128E+03,8.754000E-01,6.081673E-01,5.299032E+04,0.000000E+00,2.730457E+00,0.000000E+00,6.076752E+04,0.000000E+00,3.135281E+00,0.000000E+00,1.746710E+04,2.072825E+03,9.011038E-01,1.600021E-01
02:30:00,2.771621E+04,0.000000E+00,1.429978E+00,0.000000E+00,1.696909E+04,7.827337E+03,8.754002E-01,6.044752E-01,5.299033E+04,0.000000E+00,2.730458E+00,0.000000E+00,6.076755E+04,0.000000E+00,3.135282E+00,0.000000E+00,1.746710E+04,2.023984E+03,9.011042E-01,1.562308E-01
02:40:00,2.771622E+04,0.000000E+00,1.429979E+00,0.000000E+00,1.696910E+04,7.779994E+03,8.754005E-01,6.008179E-01,5.299034E+04,0.000000E+00,2.730458E+00,0.000000E+00,6.076757E+04,0.000000E+00,3.135284E+00,0.000000E+00,1.746711E+04,1.975360E+03,9.011045E-01,1.524763E-01
02:50:00,2.771623E+04,0.000000E+00,1.429980E+00,0.000000E+00,1.696910E+04,7.733210E+03,8.754007E-01,5.972037E-01,5.299035E+04,0.000000E+00,2.730459E+00,0.000000E+00,6.076760E+04,0.000000E+00,3.135285E+00,0.000000E+00,1.746711E+04,1.927082E+03,9.011047E-01,1.487486E-01
03:00:00,2.771624E+04,0.000000E+00,1.429980E+00,0.000000E+00,1.696911E+04,7.687114E+03,8.754010E-01,5.936426E-01,5.299036E+04,0.000000E+00,2.730460E+00,0.000000E+00,6.076762E+04,0.000000E+00,3.135286E+00,0.000000E+00,1.746712E+04,1.879297E+03,9.011050E-01,1.450589E-01
03:10:00,2.771625E+04,0.000000E+00,1.429981E+00,0.000000E+00,1.696911E+04,7.640649E+03,8.754012E-01,5.900531E-01,5.299037E+04,0.000000E+00,2.730460E+00,0.000000E+00,6.076764E+04,0.000000E+00,3.135287E+00,0.000000E+00,1.746712E+04,1.830969E+03,9.011053E-01,1.413274E-01
03:20:00,2.771626E+04,0.000000E+00,1.429981E+00,0.000000E+00,1.696911E+04,7.593870E+03,8.754014E-01,5.864393E-01,5.299038E+04,0.000000E+00,2.730460E+00,0.000000E+00,6.076766E+04,0.000000E+00,3.135288E+00,0.000000E+00,1.746713E+04,1.782173E+03,9.011055E-01,1.375597E-01
03:30:00,2.771627E+04,0.000000E+00,1.429982E+00,0.000000E+00,1.696912E+04,7.546827E+03,8.754016E-01,5.828051E-01,5.299039E+04,0.000000E+00,2.730461E+00,0.000000E+00,6.076768E+04,0.000000E+00,3.135289E+00,0.000000E+00,1.746713E+04,1.732970E+03,9.011057E-01,1.337608E-01
03:40:00,2.771628E+04,0.000000E+00,1.429982E+00,0.000000E+00,1.696912E+04,7.499566E+03,8.754018E-01,5.791540E-01,5.299040E+04,0.000000E+00,2.730461E+00,0.000000E+00,6.076769E+04,0.000000E+00,3.135290E+00,0.000000E+00,1.746714E+04,1.683424E+03,9.011060E-01,1.299353E-01
03:50:00,2.771629E+04,0.000000E+00,1.429982E+00,0.000000E+00,1.696912E+04,7.452118E+03,8.754019E-01,5.754885E-01,5.299041E+04,0.000000E+00,2.730462E+00,0.000000E+00,6.076771E+04,0.000000E+00,3.135291E+00,0.000000E+00,1.746714E+04,1.633578E+03,9.011062E-01,1.260867E-01
04:00:00,2.771629E+04,0.000000E+00,1.429983E+00,0.000000E+00,1.696913E+04,7.404524E+03,8.754021E-01,5.718117E-01,5.299041E+04,0.000000E+00,2.730462E+00,0.000000E+00,6.076773E+04,0.000000E+00,3.135292E+00,0.000000E+00,1.746714E+04,1.583485E+03,9.011064E-01,1.222191E-01
04:10:00,2.771630E+04,0.000000E+00,1.429983E+00,0.000000E+00,1.696913E+04,7.357962E+03,8.754023E-01,5.682146E-01,5.299042E+04,0.000000E+00,2.730463E+00,0.000000E+00,6.076774E+04,0.000000E+00,3.135292E+00,0.000000E+00,1.746715E+04,1.534331E+03,9.011065E-01,1.184241E-01
04:20:00,2.771631E+04,0.000000E+00,1.429984E+00,0.000000E+00,1.696913E+04,7.312512E+03,8.754024E-01,5.647034E-01,5.299043E+04,0.000000E+00,2.730463E+00,0.000000E+00,6.076776E+04,0.000000E+00,3.135293E+00,0.000000E+00,1.746715E+04,1.486205E+03,9.011067E-01,1.147084E-01
04:30:00,2.771632E+04,0.000000E+00,1.429984E+00,0.000000E+00,1.696914E+04,7.268214E+03,8.754026E-01,5.612813E-01,5.299044E+04,0.000000E+00,2.730463E+00,0.000000E+00,6.076777E+04,0.000000E+00,3.135294E+00,0.000000E+00,1.746716E+04,1.439160E+03,9.011069E-01,1.110763E-01
04:40:00,2.771632E+04,0.000000E+00,1.429984E+00,0.000000E+00,1.696914E+04,7.225130E+03,8.754027E-01,5.579531E-01,5.299044E+04,0.000000E+00,2.730464E+00,0.000000E+00,6.076779E+04,0.000000E+00,3.135295E+00,0.000000E+00,1.746716E+04,1.393268E+03,9.011071E-01,1.075333E-01
04:50:00,2.771633E+04,0.000000E+00,1.429985E+00,0.000000E+00,1.696914E+04,7.183303E+03,8.754029E-01,5.547219E-01,5.299045E+04,0.000000E+00,2.730464E+00,0.000000E+00,6.076780E+04,0.000000E+00,3.135295E+00,0.000000E+00,1.746716E+04,1.348580E+03,9.011072E-01,1.040832E-01
05:00:00,2.771634E+04,0.000000E+00,1.429985E+00,0.000000E+00,1.696915E+04,7.142778E+03,8.754030E-01,5.515914E-01,5.299046E+04,0.000000E+00,2.730464E+00,0.000000E+00,6.076781E+04,0.000000E+00,3.135296E+00,0.000000E+00,1.746716E+04,1.305153E+03,9.011074E-01,1.007306E-01
05:10:00,2.771634E+04,0.000000E+00,1.429985E+00,0.000000E+00,1.696915E+04,7.107073E+03,8.754031E-01,5.488331E-01,5.299046E+04,0.000000E+00,2.730465E+00,0.000000E+00,6.076782E+04,0.000000E+00,3.135297E+00,0.000000E+00,1.746717E+04,1.266484E+03,9.011075E-01,9.774518E-02
05:20:00,2.771635E+04,0.000000E+00,1.429985E+00,0.000000E+00,1.696915E+04,7.076435E+03,8.754033E-01,5.464665E-01,5.299047E+04,0.000000E+00,2.730465E+00,0.000000E+00,6.076784E+04,0.000000E+00,3.135297E+00,0.000000E+00,1.746717E+04,1.232843E+03,9.011077E-01,9.514804E-02
05:30:00,2.771635E+04,0.000000E+00,1.429986E+00,0.000000E+00,1.696915E+04,7.050900E+03,8.754034E-01,5.444941E-01,5.299048E+04,0.000000E+00,2.730465E+00,0.000000E+00,6.076785E+04,0.000000E+00,3.135298E+00,0.000000E+00,1.746717E+04,1.204292E+03,9.011078E-01,9.294388E-02
05:40:00,2.771636E+04,0.000000E+00,1.429986E+00,0.000000E+00,1.696916E+04,7.030572E+03,8.754035E-01,5.429241E-01,5.299048E+04,0.000000E+00,2.730466E+00,0.000000E+00,6.076786E+04,0.000000E+00,3.135298E+00,0.000000E+00,1.746718E+04,1.180951E+03,9.011080E-01,9.114202E-02
05:50:00,2.771636E+04,0.000000E+00,1.429986E+00,0.000000E+00,1.696916E+04,7.015548E+03,8.754036E-01,5.417639E-01,5.299049E+04,0.000000E+00,2.730466E+00,0.000000E+00,6.076787E+04,0.000000E+00,3.135299E+00,0.000000E+00,1.746718E+04,1.162938E+03,9.011081E-01,8.975144E-02
06:00:00,2.771637E+04,0.000000E+00,1.429987E+00,0.000000E+00,1.696916E+04,7.014202E+03,8.754037E-01,5.416602E-01,5.299049E+04,0.000000E+00,2.730466E+00,0.000000E+00,6.076788E+04,0.000000E+00,3.135300E+00,0.000000E+00,1.746718E+04,1.155493E+03,9.011082E-01,8.917661E-02
06:10:00,2.661865E+04,2.206036E+03,1.373351E+00,1.988149E-01,1.637073E+04,9.015598E+03,8.445320E-01,7.362657E-01,5.229226E+04,1.528309E+01,2.694488E+00,1.500713E-03,5.837180E+04,7.434065E+03,3.011674E+00,6.847600E-01,1.686824E+04,3.269515E+03,8.702099E-01,2.772059E-01
06:20:00,2.552052E+04,3.382807E+03,1.316709E+00,3.141502E-01,1.577200E+04,1.000128E+04,8.136546E-01,8.571721E-01,5.159382E+04,1.941219E+02,2.658531E+00,1.902406E-02,5.597466E+04,1.331739E+04,2.888024E+00,1.261577E+00,1.626905E+04,4.368817E+03,8.393079E-01,3.890106E-01
06:30:00,2.442198E+04,4.519742E+03,1.260055E+00,4.257781E-01,1.517304E+04,1.099439E+04,7.827709E-01,9.789899E-01,5.089524E+04,4.119105E+02,2.622577E+00,4.037260E-02,5.357660E+04,1.937882E+04,2.764346E+00,1.857704E+00,1.566964E+04,5.455649E+03,8.084005E-01,4.997696E-01
06:40:00,2.332305E+04,5.648720E+03,1.203389E+00,5.365977E-01,1.457388E+04,1.201015E+04,7.518807E-01,1.102981E+00,5.019655E+04,6.652428E+02,2.586623E+00,6.520792E-02,5.117768E+04,2.563697E+04,2.640639E+00,2.473404E+00,1.507003E+04,6.544787E+03,7.774871E-01,6.106865E-01
06:50:00,2.222379E+04,6.768158E+03,1.146712E+00,6.464569E-01,1.397456E+04,1.304368E+04,7.209847E-01,1.228654E+00,4.949777E+04,9.532329E+02,2.550666E+00,9.344336E-02,4.877804E+04,3.207910E+04,2.516905E+00,3.107231E+00,1.447027E+04,7.633656E+03,7.465680E-01,7.215001E-01
07:00:00,2.112423E+04,7.883083E+03,1.090023E+00,7.558545E-01,1.337510E+04,1.408807E+04,6.900835E-01,1.355514E+00,4.879893E+04,1.274312E+03,2.514706E+00,1.249255E-01,4.637775E+04,3.871945E+04,2.393146E+00,3.760581E+00,1.387037E+04,8.728493E+03,7.156437E-01,8.329387E-01
07:10:00,2.112214E+04,6.806099E+03,1.089959E+00,6.678094E-01,1.337396E+04,1.315483E+04,6.900496E-01,1.290071E+00,4.879827E+04,1.656925E+03,2.514721E+00,1.624420E-01,4.637301E+04,3.831675E+04,2.392990E+00,3.767690E+00,1.386929E+04,7.725067E+03,7.156132E-01,7.579758E-01
07:20:00,2.112026E+04,6.778033E+03,1.089893E+00,6.651638E-01,1.337304E+04,1.326116E+04,6.900174E-01,1.300624E+00,4.879776E+04,1.951712E+03,2.514714E+00,1.913701E-01,4.636886E+04,3.984046E+04,2.392840E+00,3.919825E+00,1.386837E+04,7.756858E+03,7.155822E-01,7.611892E-01
07:30:00,2.111859E+04,6.812429E+03,1.089831E+00,6.684395E-01,1.337227E+04,1.338075E+04,6.899884E-01,1.312255E+00,4.879736E+04,2.282815E+03,2.514700E+00,2.238640E-01,4.636524E+04,4.155215E+04,2.392701E+00,4.088789E+00,1.386759E+04,7.820261E+03,7.155529E-01,7.672728E-01
07:40:00,2.111715E+04,6.882782E+03,1.089773E+00,6.752662E-01,1.337163E+04,1.350056E+04,6.899630E-01,1.323926E+00,4.879704E+04,2.653197E+03,2.514685E+00,2.602201E-01,4.636213E+04,4.343717E+04,2.392576E+00,4.274703E+00,1.386693E+04,7.903039E+03,7.155266E-01,7.752772E-01
07:50:00,2.111592E+04,6.991065E+03,1.089721E+00,6.858359E-01,1.337111E+04,1.362214E+04,6.899410E-01,1.335800E+00,4.879676E+04,3.063498E+03,2.514671E+00,3.005024E-01,4.635947E+04,4.550108E+04,2.392465E+00,4.478297E+00,1.386638E+04,8.004790E+03,7.155032E-01,7.851766E-01
08:00:00,2.111486E+04,7.133708E+03,1.089676E+00,6.997933E-01,1.337068E+04,1.374117E+04,6.899223E-01,1.347447E+00,4.879651E+04,3.515061E+03,2.514659E+00,3.448435E-01,4.635721E+04,4.772430E+04,2.392368E+00,4.697627E+00,1.386592E+04,8.112264E+03,7.154828E-01,7.956667E-01
08:10:00,2.111396E+04,7.295545E+03,1.089636E+00,7.156461E-01,1.337032E+04,1.385191E+04,6.899064E-01,1.358293E+00,4.879630E+04,3.972776E+03,2.514648E+00,3.898022E-01,4.635530E+04,4.994882E+04,2.392284E+00,4.917128E+00,1.386553E+04,8.213871E+03,7.154650E-01,8.056002E-01
08:20:00,2.111320E+04,7.471620E+03,1.089601E+00,7.329033E-01,1.337003E+04,1.395328E+04,6.898929E-01,1.368225E+00,4.879611E+04,4.437518E+03,2.514638E+00,4.354611E-01,4.635367E+04,5.218542E+04,2.392211E+00,5.137804E+00,1.386520E+04,8.310641E+03,7.154496E-01,8.150701E-01
08:30:00,2.111255E+04,7.659014E+03,1.089571E+00,7.512769E-01,1.336978E+04,1.404658E+04,6.898814E-01,1.377370E+00,4.879594E+04,4.909594E+03,2.514629E+00,4.818497E-01,4.635230E+04,5.443936E+04,2.392148E+00,5.360180E+00,1.386492E+04,8.402454E+03,7.154363E-01,8.240614E-01
08:40:00,2.111200E+04,7.853332E+03,1.089545E+00,7.703337E-01,1.336958E+04,1.412741E+04,6.898717E-01,1.385288E+00,4.879579E+04,5.389332E+03,2.514621E+00,5.289994E-01,4.635113E+04,5.670193E+04,2.392094E+00,5.583398E+00,1.386468E+04,8.485541E+03,7.154248E-01,8.322024E-01
08:50:00,2.111153E+04,8.054138E+03,1.089522E+00,7.900297E-01,1.336941E+04,1.419718E+04,6.898635E-01,1.392122E+00,4.879565E+04,5.876847E+03,2.514614E+00,5.769213E-01,4.635014E+04,5.897607E+04,2.392048E+00,5.807763E+00,1.386448E+04,8.561888E+03,7.154148E-01,8.396869E-01
09:00:00,2.111113E+04,8.260820E+03,1.089503E+00,8.103043E-01,1.336927E+04,1.425674E+04,6.898565E-01,1.397957E+00,4.879553E+04,6.372286E+03,2.514608E+00,6.256294E-01,4.634930E+04,6.126257E+04,2.392007E+00,6.033374E+00,1.386430E+04,8.632285E+03,7.154062E-01,8.465898E-01
09:10:00,2.111079E+04,8.468232E+03,1.089486E+00,8.306517E-01,1.336914E+04,1.430390E+04,6.898505E-01,1.402577E+00,4.879542E+04,6.858274E+03,2.514602E+00,6.734174E-01,4.634858E+04,6.348470E+04,2.391973E+00,6.252671E+00,1.386415E+04,8.695199E+03,7.153987E-01,8.527600E-01
09:20:00,2.111050E+04,8.676148E+03,1.089472E+00,8.510485E-01,1.336904E+04,1.433859E+04,6.898454E-01,1.405975E+00,4.879531E+04,7.335033E+03,2.514597E+00,7.203033E-01,4.634797E+04,6.564267E+04,2.391943E+00,6.465640E+00,1.386402E+04,8.750977E+03,7.153921E-01,8.582302E-01
09:30:00,2.111024E+04,8.884569E+03,1.089459E+00,8.714948E-01,1.336895E+04,1.436120E+04,6.898409E-01,1.408187E+00,4.879522E+04,7.802629E+03,2.514592E+00,7.662932E-01,4.634744E+04,6.773820E+04,2.391917E+00,6.672451E+00,1.386391E+04,8.800325E+03,7.153864E-01,8.630697E-01
09:40:00,2.111002E+04,9.095175E+03,1.089448E+00,8.921558E-01,1.336888E+04,1.437265E+04,6.898371E-01,1.409307E+00,4.879514E+04,8.261223E+03,2.514588E+00,8.114019E-01,4.634699E+04,6.977913E+04,2.391895E+00,6.873881E+00,1.386381E+04,8.844967E+03,7.153814E-01,8.674468E-01
09:50:00,2.110983E+04,9.306094E+03,1.089439E+00,9.128482E-01,1.336881E+04,1.437334E+04,6.898338E-01,1.409370E+00,4.879506E+04,8.710885E+03,2.514584E+00,8.556362E-01,4.634660E+04,7.177445E+04,2.391876E+00,7.070818E+00,1.386372E+04,8.886967E+03,7.153770E-01,8.715634E-01
10:00:00,2.110967E+04,9.515635E+03,1.089430E+00,9.334059E-01,1.336875E+04,1.436391E+04,6.898309E-01,1.408443E+00,4.879499E+04,9.151749E+03,2.514580E+00,8.990092E-01,4.634626E+04,7.372973E+04,2.391859E+00,7.263813E+00,1.386365E+04,8.927530E+03,7.153732E-01,8.755387E-01
10:10:00,2.110953E+04,9.722741E+03,1.089423E+00,9.537260E-01,1.336870E+04,1.434521E+04,6.898283E-01,1.406605E+00,4.879493E+04,9.584104E+03,2.514577E+00,9.415478E-01,4.634597E+04,7.564914E+04,2.391844E+00,7.453276E+00,1.386358E+04,8.967371E+03,7.153697E-01,8.794433E-01
10:20:00,2.110940E+04,9.925852E+03,1.089417E+00,9.736551E-01,1.336866E+04,1.432651E+04,6.898261E-01,1.404769E+00,4.879487E+04,1.000815E+04,2.514574E+00,9.832714E-01,4.634571E+04,7.754179E+04,2.391831E+00,7.640103E+00,1.386352E+04,9.009796E+03,7.153667E-01,8.836016E-01
10:30:00,2.110929E+04,1.012465E+04,1.089411E+00,9.931616E-01,1.336862E+04,1.431434E+04,6.898241E-01,1.403573E+00,4.879482E+04,1.042407E+04,2.514571E+00,1.024196E+00,4.634549E+04,7.941435E+04,2.391820E+00,7.824955E+00,1.386347E+04,9.057439E+03,7.153640E-01,8.882718E-01
10:40:00,2.110920E+04,1.031474E+04,1.089406E+00,1.011815E+00,1.336859E+04,1.431179E+04,6.898223E-01,1.403322E+00,4.879477E+04,1.083202E+04,2.514569E+00,1.064341E+00,4.634529E+04,8.126406E+04,2.391809E+00,8.007559E+00,1.386342E+04,9.110163E+03,7.153616E-01,8.934408E-01
10:50:00,2.110911E+04,1.049702E+04,1.089402E+00,1.029706E+00,1.336856E+04,1.432125E+04,6.898207E-01,1.404250E+00,4.879473E+04,1.123220E+04,2.514567E+00,1.103722E+00,4.634511E+04,8.308716E+04,2.391801E+00,8.187541E+00,1.386338E+04,9.167344E+03,7.153595E-01,8.990472E-01
11:00:00,2.110903E+04,1.067239E+04,1.089398E+00,1.046920E+00,1.336853E+04,1.434473E+04,6.898193E-01,1.406553E+00,4.879469E+04,1.162480E+04,2.514565E+00,1.142359E+00,4.634496E+04,8.488219E+04,2.391793E+00,8.364755E+00,1.386335E+04,9.229006E+03,7.153576E-01,9.050929E-01
11:10:00,2.110897E+04,1.083768E+04,1.089395E+00,1.063143E+00,1.336851E+04,1.438169E+04,6.898181E-01,1.410179E+00,4.879465E+04,1.199736E+04,2.514563E+00,1.179028E+00,4.634482E+04,8.659398E+04,2.391786E+00,8.533760E+00,1.386331E+04,9.293536E+03,7.153559E-01,9.114198E-01
11:20:00,2.110891E+04,1.099413E+04,1.089391E+00,1.078497E+00,1.336848E+04,1.442529E+04,6.898170E-01,1.414456E+00,4.879462E+04,1.235005E+04,2.514561E+00,1.213741E+00,4.634470E+04,8.821683E+04,2.391779E+00,8.693975E+00,1.386328E+04,9.358646E+03,7.153544E-01,9.178035E-01
11:30:00,2.110885E+04,1.114199E+04,1.089389E+00,1.093006E+00,1.336846E+04,1.447081E+04,6.898159E-01,1.418920E+00,4.879459E+04,1.268296E+04,2.514559E+00,1.246508E+00,4.634459E+04,8.974621E+04,2.391774E+00,8.844951E+00,1.386326E+04,9.422496E+03,7.153530E-01,9.240633E-01
11:40:00,2.110880E+04,1.128298E+04,1.089386E+00,1.106837E+00,1.336845E+04,1.451667E+04,6.898150E-01,1.423417E+00,4.879456E+04,1.299616E+04,2.514558E+00,1.277337E+00,4.634449E+04,9.118157E+04,2.391769E+00,8.986640E+00,1.386323E+04,9.484706E+03,7.153518E-01,9.301621E-01
11:50:00,2.110876E+04,1.141827E+04,1.089384E+00,1.120107E+00,1.336843E+04,1.456226E+04,6.898142E-01,1.427886E+00,4.879453E+04,1.328966E+04,2.514557E+00,1.306228E+00,4.634440E+04,9.252190E+04,2.391764E+00,9.118942E+00,1.386321E+04,9.544842E+03,7.153506E-01,9.360575E-01
12:00:00,2.110872E+04,1.154828E+04,1.089382E+00,1.132853E+00,1.336842E+04,1.460730E+04,6.898134E-01,1.432301E+00,4.879451E+04,1.356346E+04,2.514555E+00,1.333181E+00,4.634432E+04,9.376821E+04,2.391760E+00,9.241960E+00,1.386319E+04,9.602934E+03,7.153496E-01,9.417525E-01
12:10:00,2.110869E+04,1.167649E+04,1.089380E+00,1.145423E+00,1.336840E+04,1.465335E+04,6.898128E-01,1.436815E+00,4.879449E+04,1.383020E+04,2.514554E+00,1.359440E+00,4.634425E+04,9.497685E+04,2.391756E+00,9.361246E+00,1.386317E+04,9.660812E+03,7.153487E-01,9.474264E-01
12:20:00,2.110865E+04,1.180341E+04,1.089379E+00,1.157867E+00,1.336839E+04,1.470048E+04,6.898121E-01,1.441433E+00,4.879446E+04,1.408974E+04,2.514553E+00,1.384993E+00,4.634418E+04,9.614967E+04,2.391753E+00,9.477007E+00,1.386316E+04,9.718833E+03,7.153479E-01,9.531142E-01
12:30:00,2.110863E+04,1.192952E+04,1.089377E+00,1.170232E+00,1.336838E+04,1.474861E+04,6.898115E-01,1.446150E+00,4.879444E+04,1.434191E+04,2.514552E+00,1.409824E+00,4.634412E+04,9.728762E+04,2.391750E+00,9.589332E+00,1.386314E+04,9.777146E+03,7.153471E-01,9.588308E-01
12:40:00,2.110860E+04,1.205523E+04,1.089376E+00,1.182558E+00,1.336837E+04,1.479761E+04,6.898110E-01,1.450953E+00,4.879443E+04,1.458661E+04,2.514551E+00,1.433923E+00,4.634406E+04,9.839138E+04,2.391747E+00,9.698284E+00,1.386313E+04,9.835954E+03,7.153464E-01,9.645959E-01
12:50:00,2.110858E+04,1.218057E+04,1.089374E+00,1.194848E+00,1.336836E+04,1.484724E+04,6.898105E-01,1.455817E+00,4.879441E+04,1.482372E+04,2.514550E+00,1.457275E+00,4.634401E+04,9.946092E+04,2.391744E+00,9.803858E+00,1.386312E+04,9.895205E+03,7.153458E-01,9.704044E-01
13:00:00,2.110855E+04,1.230523E+04,1.089373E+00,1.207071E+00,1.336835E+04,1.489714E+04,6.898101E-01,1.460708E+00,4.879439E+04,1.505321E+04,2.514549E+00,1.479882E+00,4.634397E+04,1.004956E+05,2.391742E+00,9.905992E+00,1.386311E+04,9.954642E+03,7.153452E-01,9.762310E-01
13:10:00,2.110853E+04,1.242728E+04,1.089372E+00,1.219039E+00,1.336834E+04,1.494619E+04,6.898097E-01,1.465516E+00,4.879438E+04,1.527111E+04,2.514549E+00,1.501345E+00,4.634393E+04,1.014756E+05,2.391740E+00,1.000273E+01,1.386310E+04,1.001317E+04,7.153446E-01,9.819690E-01
13:20:00,2.110851E+04,1.254603E+04,1.089371E+00,1.230683E+00,1.336834E+04,1.499386E+04,6.898093E-01,1.470188E+00,4.879436E+04,1.547742E+04,2.514548E+00,1.521663E+00,4.634389E+04,1.023993E+05,2.391738E+00,1.009390E+01,1.386309E+04,1.007043E+04,7.153441E-01,9.875820E-01
13:30:00,2.110850E+04,1.266080E+04,1.089370E+00,1.241937E+00,1.336833E+04,1.503982E+04,6.898089E-01,1.474694E+00,4.879435E+04,1.567218E+04,2.514547E+00,1.540842E+00,4.634385E+04,1.032652E+05,2.391736E+00,1.017936E+01,1.386308E+04,1.012606E+04,7.153437E-01,9.930359E-01
13:40:00,2.110848E+04,1.277087E+04,1.089370E+00,1.252730E+00,1.336832E+04,1.508368E+04,6.898086E-01,1.478992E+00,4.879434E+04,1.585531E+04,2.514547E+00,1.558874E+00,4.634382E+04,1.040719E+05,2.391734E+00,1.025897E+01,1.386307E+04,1.017959E+04,7.153433E-01,9.982821E-01
13:50:00,2.110847E+04,1.287661E+04,1.089369E+00,1.263097E+00,1.336832E+04,1.512512E+04,6.898083E-01,1.483054E+00,4.879433E+04,1.602681E+04,2.514546E+00,1.575761E+00,4.634379E+04,1.048229E+05,2.391732E+00,1.033308E+01,1.386306E+04,1.023158E+04,7.153429E-01,1.003379E+00
14:00:00,2.110845E+04,1.298083E+04,1.089368E+00,1.273317E+00,1.336831E+04,1.516385E+04,6.898080E-01,1.486850E+00,4.879432E+04,1.618649E+04,2.514545E+00,1.591481E+00,4.634376E+04,1.055345E+05,2.391731E+00,1.040330E+01,1.386305E+04,1.028502E+04,7.153425E-01,1.008617E+00
14:10:00,2.110844E+04,1.308147E+04,1.089367E+00,1.283186E+00,1.336830E+04,1.519836E+04,6.898077E-01,1.490232E+00,4.879430E+04,1.632587E+04,2.514545E+00,1.605207E+00,4.634373E+04,1.061755E+05,2.391730E+00,1.046656E+01,1.386305E+04,1.033952E+04,7.153422E-01,1.013959E+00
14:20:00,2.110843E+04,1.317880E+04,1.089367E+00,1.292730E+00,1.336830E+04,1.522840E+04,6.898075E-01,1.493175E+00,4.879429E+04,1.644478E+04,2.514544E+00,1.616919E+00,4.634370E+04,1.067492E+05,2.391728E+00,1.052316E+01,1.386304E+04,1.039549E+04,7.153419E-01,1.019445E+00
14:30:00,2.110842E+04,1.327048E+04,1.089366E+00,1.301719E+00,1.336830E+04,1.525792E+04,6.898072E-01,1.496067E+00,4.879428E+04,1.654310E+04,2.514544E+00,1.626606E+00,4.634368E+04,1.072596E+05,2.391727E+00,1.057351E+01,1.386304E+04,1.045198E+04,7.153416E-01,1.024983E+00
14:40:00,2.110841E+04,1.335745E+04,1.089366E+00,1.310247E+00,1.336829E+04,1.529081E+04,6.898070E-01,1.499290E+00,4.879428E+04,1.662067E+04,2.514543E+00,1.634252E+00,4.634366E+04,1.077135E+05,2.391726E+00,1.061829E+01,1.386303E+04,1.050959E+04,7.153413E-01,1.030631E+00
14:50:00,2.110840E+04,1.343963E+04,1.089365E+00,1.318306E+00,1.336829E+04,1.532836E+04,6.898068E-01,1.502970E+00,4.879427E+04,1.667734E+04,2.514543E+00,1.639843E+00,4.634364E+04,1.081104E+05,2.391725E+00,1.065744E+01,1.386303E+04,1.056782E+04,7.153410E-01,1.036340E+00
15:00:00,2.110839E+04,1.351376E+04,1.089365E+00,1.325574E+00,1.336828E+04,1.537138E+04,6.898066E-01,1.507186E+00,4.879426E+04,1.671281E+04,2.514542E+00,1.643352E+00,4.634362E+04,1.084347E+05,2.391724E+00,1.068942E+01,1.386302E+04,1.062343E+04,7.153408E-01,1.041791E+00
15:10:00,2.110838E+04,1.357700E+04,1.089364E+00,1.331774E+00,1.336828E+04,1.541955E+04,6.898064E-01,1.511906E+00,4.879425E+04,1.672265E+04,2.514542E+00,1.644344E+00,4.634360E+04,1.086617E+05,2.391723E+00,1.071181E+01,1.386302E+04,1.067444E+04,7.153406E-01,1.046793E+00
15:20:00,2.110837E+04,1.362806E+04,1.089364E+00,1.336779E+00,1.336828E+04,1.547289E+04,6.898063E-01,1.517136E+00,4.879424E+04,1.670651E+04,2.514542E+00,1.642779E+00,4.634358E+04,1.087860E+05,2.391722E+00,1.072405E+01,1.386301E+04,1.071976E+04,7.153404E-01,1.051235E+00
15:30:00,2.110836E+04,1.366814E+04,1.089363E+00,1.340706E+00,1.336827E+04,1.552701E+04,6.898061E-01,1.522441E+00,4.879424E+04,1.666486E+04,2.514541E+00,1.638706E+00,4.634356E+04,1.088013E+05,2.391721E+00,1.072552E+01,1.386301E+04,1.075975E+04,7.153402E-01,1.055155E+00
15:40:00,2.110836E+04,1.369477E+04,1.089363E+00,1.343314E+00,1.336827E+04,1.557734E+04,6.898059E-01,1.527375E+00,4.879423E+04,1.659823E+04,2.514541E+00,1.632163E+00,4.634355E+04,1.086974E+05,2.391720E+00,1.071523E+01,1.386300E+04,1.079306E+04,7.153400E-01,1.058419E+00
15:50:00,2.110835E+04,1.370659E+04,1.089363E+00,1.344470E+00,1.336827E+04,1.562177E+04,6.898058E-01,1.531729E+00,4.879422E+04,1.650702E+04,2.514541E+00,1.623192E+00,4.634353E+04,1.084668E+05,2.391719E+00,1.069241E+01,1.386300E+04,1.081857E+04,7.153398E-01,1.060919E+00
16:00:00,2.110834E+04,1.370242E+04,1.089362E+00,1.344056E+00,1.336826E+04,1.565828E+04,6.898056E-01,1.535307E+00,4.879422E+04,1.639158E+04,2.514540E+00,1.611824E+00,4.634352E+04,1.081023E+05,2.391719E+00,1.065637E+01,1.386300E+04,1.083531E+04,7.153396E-01,1.062558E+00
16:10:00,2.110834E+04,1.368704E+04,1.089362E+00,1.342543E+00,1.336826E+04,1.568792E+04,6.898055E-01,1.538211E+00,4.879421E+04,1.626903E+04,2.514540E+00,1.599742E+00,4.634350E+04,1.076727E+05,2.391718E+00,1.061390E+01,1.386299E+04,1.084512E+04,7.153394E-01,1.063517E+00
16:20:00,2.110833E+04,1.365968E+04,1.089362E+00,1.339855E+00,1.336826E+04,1.570898E+04,6.898054E-01,1.540274E+00,4.879420E+04,1.613966E+04,2.514540E+00,1.586984E+00,4.634349E+04,1.071724E+05,2.391717E+00,1.056446E+01,1.386299E+04,1.084719E+04,7.153393E-01,1.063718E+00
16:30:00,2.110832E+04,1.361653E+04,1.089361E+00,1.335617E+00,1.336826E+04,1.571691E+04,6.898052E-01,1.541049E+00,4.879420E+04,1.600307E+04,2.514539E+00,1.573509E+00,4.634348E+04,1.065809E+05,2.391717E+00,1.050602E+01,1.386299E+04,1.083803E+04,7.153391E-01,1.062818E+00
16:40:00,2.110832E+04,1.355861E+04,1.089361E+00,1.329931E+00,1.336825E+04,1.571133E+04,6.898051E-01,1.540500E+00,4.879419E+04,1.585880E+04,2.514539E+00,1.559281E+00,4.634347E+04,1.059002E+05,2.391716E+00,1.043877E+01,1.386299E+04,1.081802E+04,7.153390E-01,1.060854E+00
16:50:00,2.110831E+04,1.348513E+04,1.089361E+00,1.322720E+00,1.336825E+04,1.569119E+04,6.898050E-01,1.538524E+00,4.879419E+04,1.570658E+04,2.514539E+00,1.544275E+00,4.634346E+04,1.051289E+05,2.391715E+00,1.036258E+01,1.386298E+04,1.078682E+04,7.153389E-01,1.057792E+00
17:00:00,2.110831E+04,1.339514E+04,1.089361E+00,1.313888E+00,1.336825E+04,1.563460E+04,6.898049E-01,1.532973E+00,4.879418E+04,1.554615E+04,2.514539E+00,1.528464E+00,4.634344E+04,1.042607E+05,2.391715E+00,1.027682E+01,1.386298E+04,1.074371E+04,7.153387E-01,1.053562E+00
17:10:00,2.110830E+04,1.328800E+04,1.089360E+00,1.303374E+00,1.336825E+04,1.552984E+04,6.898048E-01,1.522698E+00,4.879418E+04,1.537700E+04,2.514538E+00,1.511797E+00,4.634343E+04,1.032875E+05,2.391714E+00,1.018069E+01,1.386298E+04,1.068870E+04,7.153386E-01,1.048166E+00
17:20:00,2.110830E+04,1.316213E+04,1.089360E+00,1.291023E+00,1.336825E+04,1.539762E+04,6.898047E-01,1.509730E+00,4.879417E+04,1.519886E+04,2.514538E+00,1.494248E+00,4.634342E+04,1.021997E+05,2.391714E+00,1.007323E+01,1.386298E+04,1.062079E+04,7.153385E-01,1.041504E+00
17:30:00,2.110829E+04,1.301614E+04,1.089360E+00,1.276698E+00,1.336824E+04,1.525022E+04,6.898046E-01,1.495274E+00,4.879417E+04,1.501146E+04,2.514538E+00,1.475788E+00,4.634341E+04,1.009768E+05,2.391713E+00,9.952437E+00,1.386297E+04,1.053682E+04,7.153384E-01,1.033268E+00
17:40:00,2.110829E+04,1.284977E+04,1.089360E+00,1.260374E+00,1.336824E+04,1.509107E+04,6.898045E-01,1.479667E+00,4.879416E+04,1.481447E+04,2.514538E+00,1.456384E+00,4.634340E+04,9.960049E+04,2.391713E+00,9.816498E+00,1.386297E+04,1.043587E+04,7.153383E-01,1.023366E+00
17:50:00,2.110829E+04,1.266031E+04,1.089360E+00,1.241784E+00,1.336824E+04,1.492344E+04,6.898044E-01,1.463230E+00,4.879416E+04,1.460746E+04,2.514537E+00,1.435994E+00,4.634340E+04,9.805583E+04,2.391712E+00,9.663931E+00,1.386297E+04,1.031587E+04,7.153382E-01,1.011596E+00
18:00:00,2.110828E+04,1.245070E+04,1.089359E+00,1.221218E+00,1.336824E+04,1.477215E+04,6.898043E-01,1.448398E+00,4.879415E+04,1.439006E+04,2.514537E+00,1.414581E+00,4.634339E+04,9.636828E+04,2.391712E+00,9.497248E+00,1.386297E+04,1.017954E+04,7.153381E-01,9.982247E-01
18:10:00,2.220607E+04,1.222549E+04,1.146014E+00,1.199122E+00,1.396670E+04,1.464977E+04,7.206852E-01,1.436402E+00,4.949240E+04,1.414922E+04,2.550520E+00,1.390863E+00,4.873963E+04,9.453407E+04,2.515378E+00,9.316097E+00,1.446194E+04,1.003216E+04,7.462453E-01,9.837703E-01
18:20:00,2.330404E+04,1.199491E+04,1.202672E+00,1.176500E+00,1.456536E+04,1.454017E+04,7.515682E-01,1.425661E+00,5.019084E+04,1.388462E+04,2.586481E+00,1.364806E+00,5.113632E+04,9.260176E+04,2.639054E+00,9.125268E+00,1.506107E+04,9.881798E+03,7.771534E-01,9.690239E-01
18:30:00,2.440248E+04,1.176835E+04,1.259333E+00,1.154273E+00,1.516428E+04,1.443679E+04,7.824549E-01,1.415530E+00,5.088943E+04,1.359598E+04,2.622435E+00,1.336385E+00,5.353411E+04,9.062409E+04,2.762747E+00,8.929979E+00,1.566045E+04,9.737448E+03,8.080639E-01,9.548681E-01
18:40:00,2.550139E+04,1.154822E+04,1.316004E+00,1.132679E+00,1.576344E+04,1.433867E+04,8.133470E-01,1.405914E+00,5.158812E+04,1.328314E+04,2.658389E+00,1.305583E+00,5.593298E+04,8.863066E+04,2.886465E+00,8.733160E+00,1.626005E+04,9.602044E+03,8.389790E-01,9.415911E-01
18:50:00,2.660070E+04,1.134043E+04,1.372685E+00,1.112297E+00,1.636278E+04,1.424463E+04,8.442445E-01,1.396698E+00,5.228689E+04,1.294607E+04,2.694346E+00,1.272399E+00,5.833274E+04,8.664587E+04,3.010209E+00,8.537222E+00,1.685983E+04,9.479655E+03,8.698993E-01,9.295918E-01
19:00:00,2.770033E+04,1.114537E+04,1.429378E+00,1.093165E+00,1.696227E+04,1.415414E+04,8.751470E-01,1.387827E+00,5.298573E+04,1.258481E+04,2.730306E+00,1.236836E+00,6.073322E+04,8.466197E+04,3.133978E+00,8.341399E+00,1.745976E+04,9.370324E+03,9.008246E-01,9.188740E-01
19:10:00,2.770245E+04,1.096928E+04,1.429426E+00,1.075894E+00,1.696341E+04,1.407138E+04,8.751730E-01,1.379715E+00,5.298637E+04,1.223772E+04,2.730286E+00,1.202665E+00,6.073805E+04,8.281123E+04,3.134102E+00,8.158707E+00,1.746084E+04,9.274039E+03,9.008472E-01,9.094362E-01
19:20:00,2.770460E+04,1.080632E+04,1.429480E+00,1.059913E+00,1.696444E+04,1.399435E+04,8.752007E-01,1.372164E+00,5.298687E+04,1.190488E+04,2.730291E+00,1.169902E+00,6.074291E+04,8.106660E+04,3.134237E+00,7.986523E+00,1.746184E+04,9.185717E+03,9.008731E-01,9.007794E-01
19:30:00,2.770648E+04,1.065389E+04,1.429539E+00,1.044966E+00,1.696528E+04,1.392270E+04,8.752279E-01,1.365141E+00,5.298728E+04,1.158646E+04,2.730304E+00,1.138563E+00,6.074707E+04,7.942118E+04,3.134372E+00,7.824144E+00,1.746268E+04,9.104108E+03,9.009001E-01,8.927806E-01
19:40:00,2.770803E+04,1.051102E+04,1.429595E+00,1.030955E+00,1.696595E+04,1.385543E+04,8.752524E-01,1.358548E+00,5.298761E+04,1.128257E+04,2.730319E+00,1.108655E+00,6.075046E+04,7.786741E+04,3.134495E+00,7.670815E+00,1.746337E+04,9.028057E+03,9.009256E-01,8.853261E-01
19:50:00,2.770931E+04,1.037648E+04,1.429646E+00,1.017761E+00,1.696647E+04,1.379275E+04,8.752739E-01,1.352406E+00,5.298789E+04,1.099328E+04,2.730332E+00,1.080187E+00,6.075324E+04,7.640266E+04,3.134604E+00,7.526271E+00,1.746393E+04,8.957147E+03,9.009486E-01,8.783752E-01
20:00:00,2.771036E+04,1.024969E+04,1.429691E+00,1.005326E+00,1.696690E+04,1.373385E+04,8.752921E-01,1.346633E+00,5.298814E+04,1.071865E+04,2.730345E+00,1.053162E+00,6.075550E+04,7.502264E+04,3.134700E+00,7.390091E+00,1.746438E+04,8.890824E+03,9.009689E-01,8.718740E-01
20:10:00,2.771123E+04,1.012785E+04,1.429730E+00,9.933776E-01,1.696724E+04,1.367777E+04,8.753075E-01,1.341139E+00,5.298835E+04,1.045026E+04,2.730356E+00,1.026754E+00,6.075735E+04,7.368863E+04,3.134781E+00,7.258459E+00,1.746476E+04,8.827859E+03,9.009864E-01,8.657020E-01
20:20:00,2.771195E+04,1.001011E+04,1.429764E+00,9.818301E-01,1.696751E+04,1.362430E+04,8.753205E-01,1.335900E+00,5.298855E+04,1.018818E+04,2.730366E+00,1.000967E+00,6.075886E+04,7.239770E+04,3.134850E+00,7.131073E+00,1.746508E+04,8.767567E+03,9.010014E-01,8.597924E-01
20:30:00,2.771255E+04,9.896063E+03,1.429793E+00,9.706445E-01,1.696774E+04,1.357248E+04,8.753314E-01,1.330823E+00,5.298872E+04,9.932420E+03,2.730375E+00,9.758027E-01,6.076011E+04,7.114828E+04,3.134909E+00,7.007782E+00,1.746534E+04,8.709555E+03,9.010144E-01,8.541057E-01
20:40:00,2.771305E+04,9.785092E+03,1.429817E+00,9.597604E-01,1.696792E+04,1.352153E+04,8.753405E-01,1.325830E+00,5.298888E+04,9.683019E+03,2.730383E+00,9.512653E-01,6.076115E+04,6.993894E+04,3.134959E+00,6.888448E+00,1.746557E+04,8.653505E+03,9.010255E-01,8.486109E-01
20:50:00,2.771347E+04,9.676860E+03,1.429838E+00,9.491444E-01,1.696808E+04,1.347102E+04,8.753482E-01,1.320876E+00,5.298902E+04,9.439998E+03,2.730390E+00,9.273566E-01,6.076201E+04,6.876885E+04,3.135001E+00,6.772989E+00,1.746576E+04,8.599210E+03,9.010351E-01,8.432879E-01
21:00:00,2.771382E+04,9.570882E+03,1.429856E+00,9.387490E-01,1.696821E+04,1.342067E+04,8.753548E-01,1.315938E+00,5.298915E+04,9.203433E+03,2.730397E+00,9.040839E-01,6.076274E+04,6.763726E+04,3.135037E+00,6.661333E+00,1.746592E+04,8.546227E+03,9.010434E-01,8.380930E-01
21:10:00,2.771413E+04,9.464150E+03,1.429871E+00,9.282788E-01,1.696832E+04,1.336913E+04,8.753604E-01,1.310881E+00,5.298926E+04,8.964749E+03,2.730403E+00,8.806049E-01,6.076335E+04,6.650568E+04,3.135068E+00,6.549687E+00,1.746606E+04,8.492937E+03,9.010506E-01,8.328672E-01
21:20:00,2.771439E+04,9.356551E+03,1.429885E+00,9.177230E-01,1.696841E+04,1.331577E+04,8.753652E-01,1.305643E+00,5.298937E+04,8.724040E+03,2.730408E+00,8.569270E-01,6.076387E+04,6.537348E+04,3.135094E+00,6.437977E+00,1.746618E+04,8.439533E+03,9.010569E-01,8.276293E-01
21:30:00,2.771461E+04,9.248341E+03,1.429896E+00,9.071071E-01,1.696849E+04,1.326098E+04,8.753694E-01,1.300265E+00,5.298946E+04,8.481345E+03,2.730413E+00,8.330543E-01,6.076432E+04,6.424036E+04,3.135117E+00,6.326177E+00,1.746629E+04,8.386054E+03,9.010623E-01,8.223844E-01
21:40:00,2.771480E+04,9.139629E+03,1.429906E+00,8.964420E-01,1.696856E+04,1.320505E+04,8.753730E-01,1.294774E+00,5.298955E+04,8.236769E+03,2.730418E+00,8.089973E-01,6.076471E+04,6.310608E+04,3.135136E+00,6.214266E+00,1.746638E+04,8.332400E+03,9.010671E-01,8.171225E-01
21:50:00,2.771497E+04,9.030193E+03,1.429915E+00,8.857061E-01,1.696862E+04,1.314795E+04,8.753761E-01,1.289171E+00,5.298962E+04,7.990390E+03,2.730421E+00,7.847643E-01,6.076504E+04,6.197063E+04,3.135153E+00,6.102243E+00,1.746646E+04,8.278357E+03,9.010713E-01,8.118224E-01
22:00:00,2.771512E+04,8.919996E+03,1.429922E+00,8.748953E-01,1.696868E+04,1.308966E+04,8.753788E-01,1.283451E+00,5.298969E+04,7.742300E+03,2.730425E+00,7.603644E-01,6.076533E+04,6.083403E+04,3.135168E+00,5.990112E+00,1.746654E+04,8.224009E+03,9.010750E-01,8.064924E-01
22:10:00,2.771524E+04,7.387548E+03,1.429929E+00,7.245882E-01,1.696872E+04,1.161019E+04,8.753813E-01,1.123290E+00,5.298976E+04,6.348627E+03,2.730428E+00,6.234783E-01,6.076558E+04,5.022145E+04,3.135181E+00,4.945038E+00,1.746660E+04,6.830755E+03,9.010783E-01,6.698621E-01
22:20:00,2.771536E+04,5.873330E+03,1.429934E+00,5.760695E-01,1.696877E+04,1.069530E+04,8.753834E-01,1.008419E+00,5.298982E+04,4.995908E+03,2.730431E+00,4.906204E-01,6.076581E+04,3.979807E+04,3.135193E+00,3.918632E+00,1.746666E+04,5.751743E+03,9.010812E-01,5.583514E-01
22:30:00,2.771546E+04,4.377275E+03,1.429940E+00,4.293325E-01,1.696880E+04,9.853824E+03,8.753853E-01,8.978194E-01,5.298987E+04,3.684398E+03,2.730434E+00,3.618156E-01,6.076600E+04,2.998870E+04,3.135203E+00,2.943830E+00,1.746671E+04,4.753231E+03,9.010838E-01,4.525537E-01
22:40:00,2.771555E+04,2.899544E+03,1.429944E+00,2.843929E-01,1.696883E+04,9.043861E+03,8.753870E-01,7.899000E-01,5.298992E+04,2.414414E+03,2.730437E+00,2.370948E-01,6.076618E+04,2.043114E+04,3.135212E+00,1.992381E+00,1.746675E+04,3.787266E+03,9.010861E-01,3.494620E-01
22:50:00,2.771562E+04,1.440373E+03,1.429948E+00,1.412743E-01,1.696886E+04,8.266867E+03,8.753885E-01,6.847514E-01,5.298996E+04,1.186187E+03,2.730439E+00,1.164804E-01,6.076633E+04,1.106018E+04,3.135220E+00,1.059405E+00,1.746679E+04,2.852621E+03,9.010881E-01,2.489812E-01
23:00:00,2.771569E+04,0.000000E+00,1.429952E+00,0.000000E+00,1.696889E+04,7.513212E+03,8.753898E-01,5.816285E-01,5.299000E+04,0.000000E+00,2.730441E+00,0.000000E+00,6.076647E+04,1.861681E+03,3.135227E+00,1.438155E-01,1.746683E+04,1.940378E+03,9.010900E-01,1.504244E-01
23:10:00,2.771576E+04,0.000000E+00,1.429955E+00,0.000000E+00,1.696891E+04,8.198170E+03,8.753910E-01,6.344896E-01,5.299004E+04,0.000000E+00,2.730443E+00,0.000000E+00,6.076659E+04,2.304736E+03,3.135233E+00,1.780052E-01,1.746686E+04,2.384699E+03,9.010916E-01,1.847199E-01
23:20:00,2.771581E+04,0.000000E+00,1.429958E+00,0.000000E+00,1.696894E+04,8.331240E+03,8.753921E-01,6.432396E-01,5.299007E+04,0.000000E+00,2.730445E+00,0.000000E+00,6.076671E+04,2.717685E+03,3.135239E+00,2.098715E-01,1.746689E+04,2.527693E+03,9.010931E-01,1.950822E-01
23:30:00,2.771586E+04,0.000000E+00,1.429960E+00,0.000000E+00,1.696895E+04,8.401078E+03,8.753931E-01,6.487089E-01,5.299011E+04,0.000000E+00,2.730446E+00,0.000000E+00,6.076681E+04,2.672147E+03,3.135244E+00,2.062041E-01,1.746691E+04,2.600320E+03,9.010945E-01,2.007016E-01
23:40:00,2.771591E+04,0.000000E+00,1.429963E+00,0.000000E+00,1.696897E+04,8.446994E+03,8.753940E-01,6.522920E-01,5.299013E+04,0.000000E+00,2.730448E+00,0.000000E+00,6.076690E+04,2.526584E+03,3.135249E+00,1.949701E-01,1.746694E+04,2.647840E+03,9.010957E-01,2.043786E-01
23:50:00,2.771595E+04,0.000000E+00,1.429965E+00,0.000000E+00,1.696899E+04,8.466090E+03,8.753949E-01,6.537899E-01,5.299016E+04,0.000000E+00,2.730449E+00,0.000000E+00,6.076698E+04,2.343670E+03,3.135253E+00,1.808537E-01,1.746696E+04,2.669917E+03,9.010968E-01,2.060900E-01
24:00:00,2.771599E+04,0.000000E+00,1.429967E+00,0.000000E+00,1.696900E+04,8.466428E+03,8.753956E-01,6.538301E-01,5.299019E+04,0.000000E+00,2.730451E+00,0.000000E+00,6.076706E+04,2.135148E+03,3.135257E+00,1.647608E-01,1.746698E+04,2.673747E+03,9.010978E-01,2.063911E-01
Peak,2.771637E+04,1.370659E+04,1.429987E+00,1.344470E+00,1.696916E+04,1.571691E+04,8.754037E-01,1.541049E+00,5.299049E+04,1.672265E+04,2.730466E+00,1.644344E+00,6.076788E+04,1.088013E+05,3.135300E+00,1.072552E+01,1.746718E+04,1.084719E+04,9.011082E-01,1.063718E+00

Peak Vol Flow (m3/s),,,1.620739E+00,1.523815E+00,,,9.921778E-01,1.746617E+00,,,3.094696E+00,1.863690E+00,,,3.553531E+00,1.215624E+01,,,1.021311E+00,1.205613E+00
