
Version,
  8.5;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {bbb934e3-01cd-4ef3-aa9c-7ddf30167988}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -90,                                    !- Direction of Relative North {deg}
  31.8561771327677,                       !- X Origin {m}
  27.7561936130205,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 0, 9.144,            !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 0, 6.096,            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 17.8510128058329, 9.144, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 17.8510128058329, 6.096, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 0, 6.096,            !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 0, 9.144;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073865, 17.4076027727757, 9.144, !- X,Y,Z Vertex 1 {m}
  -6.19750132073865, 17.4076027727757, 6.096, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 17.8510128058329, 6.096, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 17.8510128058329, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 132,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 8.384, !- X,Y,Z Vertex 1 {m}
  -6.22222184507113, 17.4134384969576, 7.75792031721318, !- X,Y,Z Vertex 2 {m}
  -8.05109583834185, 17.845177081651, 7.75792031721318, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 8.384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625053, 16.680339887499, 9.144, !- X,Y,Z Vertex 1 {m}
  -4.40983005625053, 16.680339887499, 6.096, !- X,Y,Z Vertex 2 {m}
  -6.19750132073865, 17.4076027727757, 6.096, !- X,Y,Z Vertex 3 {m}
  -6.19750132073865, 17.4076027727757, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 133,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 8.384, !- X,Y,Z Vertex 1 {m}
  -4.4333576168597, 16.6899114021013, 7.75792031721318, !- X,Y,Z Vertex 2 {m}
  -6.17397376012948, 17.3980312581734, 7.75792031721318, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 8.384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, 15.6865606070745, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, 15.6865606070745, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.40983005625053, 16.680339887499, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.40983005625053, 16.680339887499, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.77719073738362, 15.6996397468005, 8.384, !- X,Y,Z Vertex 1 {m}
  -2.77719073738362, 15.6996397468005, 7.75792031721318, !- X,Y,Z Vertex 2 {m}
  -4.38805630820315, 16.667260747773, 7.75792031721318, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, 16.667260747773, 8.384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772909, 14.4499545933603, 9.144, !- X,Y,Z Vertex 1 {m}
  -1.27369993772909, 14.4499545933603, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, 15.6865606070745, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, 15.6865606070745, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29320083167406, 14.4662295783171, 8.384, !- X,Y,Z Vertex 1 {m}
  -1.29320083167406, 14.4662295783171, 7.75792031721318, !- X,Y,Z Vertex 2 {m}
  -2.73591609539128, 15.6702856221177, 7.75792031721318, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, 15.6702856221177, 8.384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 9.144,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 6.096,                           !- X,Y,Z Vertex 2 {m}
  -1.27369993772909, 14.4499545933603, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.27369993772909, 14.4499545933603, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0167631784870583, 13.0190828678927, 8.384, !- X,Y,Z Vertex 1 {m}
  -0.0167631784870583, 13.0190828678927, 7.75792031721318, !- X,Y,Z Vertex 2 {m}
  -1.25693675924203, 14.4308717254676, 7.75792031721318, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 8.384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 13, 9.144;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 8.384,                       !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 7.7720085256232,             !- X,Y,Z Vertex 2 {m}
  0, 12.9746, 7.7720085256232,            !- X,Y,Z Vertex 3 {m}
  0, 12.9746, 8.384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 0, 12.192,           !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 0, 9.144,            !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 17.8510128058329, 12.192, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 17.8510128058329, 9.144, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 0, 9.144,            !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 0, 12.192;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073865, 17.4076027727757, 12.192, !- X,Y,Z Vertex 1 {m}
  -6.19750132073865, 17.4076027727757, 9.144, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 17.8510128058329, 9.144, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 17.8510128058329, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 178,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 11.432, !- X,Y,Z Vertex 1 {m}
  -6.22222184507113, 17.4134384969576, 10.8059203172132, !- X,Y,Z Vertex 2 {m}
  -8.05109583834185, 17.845177081651, 10.8059203172132, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 11.432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625053, 16.680339887499, 12.192, !- X,Y,Z Vertex 1 {m}
  -4.40983005625053, 16.680339887499, 9.144, !- X,Y,Z Vertex 2 {m}
  -6.19750132073865, 17.4076027727757, 9.144, !- X,Y,Z Vertex 3 {m}
  -6.19750132073865, 17.4076027727757, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 179,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 11.432, !- X,Y,Z Vertex 1 {m}
  -4.4333576168597, 16.6899114021013, 10.8059203172132, !- X,Y,Z Vertex 2 {m}
  -6.17397376012948, 17.3980312581734, 10.8059203172132, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 11.432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, 15.6865606070745, 12.192, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, 15.6865606070745, 9.144, !- X,Y,Z Vertex 2 {m}
  -4.40983005625053, 16.680339887499, 9.144, !- X,Y,Z Vertex 3 {m}
  -4.40983005625053, 16.680339887499, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 180,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.77719073738362, 15.6996397468005, 11.432, !- X,Y,Z Vertex 1 {m}
  -2.77719073738362, 15.6996397468005, 10.8059203172132, !- X,Y,Z Vertex 2 {m}
  -4.38805630820315, 16.667260747773, 10.8059203172132, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, 16.667260747773, 11.432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772909, 14.4499545933603, 12.192, !- X,Y,Z Vertex 1 {m}
  -1.27369993772909, 14.4499545933603, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, 15.6865606070745, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, 15.6865606070745, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 181,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29320083167406, 14.4662295783171, 11.432, !- X,Y,Z Vertex 1 {m}
  -1.29320083167406, 14.4662295783171, 10.8059203172132, !- X,Y,Z Vertex 2 {m}
  -2.73591609539128, 15.6702856221177, 10.8059203172132, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, 15.6702856221177, 11.432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 12.192,                          !- X,Y,Z Vertex 1 {m}
  0, 13, 9.144,                           !- X,Y,Z Vertex 2 {m}
  -1.27369993772909, 14.4499545933603, 9.144, !- X,Y,Z Vertex 3 {m}
  -1.27369993772909, 14.4499545933603, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 182,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0167631784870583, 13.0190828678927, 11.432, !- X,Y,Z Vertex 1 {m}
  -0.0167631784870583, 13.0190828678927, 10.8059203172132, !- X,Y,Z Vertex 2 {m}
  -1.25693675924203, 14.4308717254676, 10.8059203172132, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 11.432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 9.144,                           !- X,Y,Z Vertex 3 {m}
  0, 13, 12.192;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 183,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 11.432,                      !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 10.8200085256232,            !- X,Y,Z Vertex 2 {m}
  0, 12.9746, 10.8200085256232,           !- X,Y,Z Vertex 3 {m}
  0, 12.9746, 11.432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 12.192,                          !- X,Y,Z Vertex 2 {m}
  -1.27369993772909, 14.4499545933603, 12.192, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, 15.6865606070745, 12.192, !- X,Y,Z Vertex 4 {m}
  -4.40983005625053, 16.680339887499, 12.192, !- X,Y,Z Vertex 5 {m}
  -6.19750132073865, 17.4076027727757, 12.192, !- X,Y,Z Vertex 6 {m}
  -8.07581636267433, 17.8510128058329, 12.192, !- X,Y,Z Vertex 7 {m}
  -8.07581636267433, 0, 12.192;           !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 17.8510128058329, 0, !- X,Y,Z Vertex 1 {m}
  -6.19750132073865, 17.4076027727757, 0, !- X,Y,Z Vertex 2 {m}
  -4.40983005625053, 16.680339887499, 0,  !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, 15.6865606070745, 0, !- X,Y,Z Vertex 4 {m}
  -1.27369993772909, 14.4499545933603, 0, !- X,Y,Z Vertex 5 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -8.07581636267433, 0, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 17.8510128058329, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 17.8510128058329, 0, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073865, 17.4076027727757, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.19750132073865, 17.4076027727757, 0, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 17.8510128058329, 0, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 17.8510128058329, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 2.288, !- X,Y,Z Vertex 1 {m}
  -6.22222184507113, 17.4134384969576, 1.66192031721318, !- X,Y,Z Vertex 2 {m}
  -8.05109583834185, 17.845177081651, 1.66192031721318, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 2.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625053, 16.680339887499, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.40983005625053, 16.680339887499, 0,  !- X,Y,Z Vertex 2 {m}
  -6.19750132073865, 17.4076027727757, 0, !- X,Y,Z Vertex 3 {m}
  -6.19750132073865, 17.4076027727757, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 2.288, !- X,Y,Z Vertex 1 {m}
  -4.4333576168597, 16.6899114021013, 1.66192031721318, !- X,Y,Z Vertex 2 {m}
  -6.17397376012948, 17.3980312581734, 1.66192031721318, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 2.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, 15.6865606070745, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, 15.6865606070745, 0, !- X,Y,Z Vertex 2 {m}
  -4.40983005625053, 16.680339887499, 0,  !- X,Y,Z Vertex 3 {m}
  -4.40983005625053, 16.680339887499, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 42,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.77719073738362, 15.6996397468005, 2.288, !- X,Y,Z Vertex 1 {m}
  -2.77719073738362, 15.6996397468005, 1.66192031721318, !- X,Y,Z Vertex 2 {m}
  -4.38805630820315, 16.667260747773, 1.66192031721318, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, 16.667260747773, 2.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772909, 14.4499545933603, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.27369993772909, 14.4499545933603, 0, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, 15.6865606070745, 0, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, 15.6865606070745, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29320083167406, 14.4662295783171, 2.288, !- X,Y,Z Vertex 1 {m}
  -1.29320083167406, 14.4662295783171, 1.66192031721318, !- X,Y,Z Vertex 2 {m}
  -2.73591609539128, 15.6702856221177, 1.66192031721318, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, 15.6702856221177, 2.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.27369993772909, 14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -1.27369993772909, 14.4499545933603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0167631784870583, 13.0190828678927, 2.288, !- X,Y,Z Vertex 1 {m}
  -0.0167631784870583, 13.0190828678927, 1.66192031721318, !- X,Y,Z Vertex 2 {m}
  -1.25693675924203, 14.4308717254676, 1.66192031721318, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 2.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 13, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 13, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.288,                       !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1.6760085256232,             !- X,Y,Z Vertex 2 {m}
  0, 12.9746, 1.6760085256232,            !- X,Y,Z Vertex 3 {m}
  0, 12.9746, 2.288;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 0, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, 17.8510128058329, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, 17.8510128058329, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073865, 17.4076027727757, 6.096, !- X,Y,Z Vertex 1 {m}
  -6.19750132073865, 17.4076027727757, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, 17.8510128058329, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, 17.8510128058329, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 5.336, !- X,Y,Z Vertex 1 {m}
  -6.22222184507113, 17.4134384969576, 4.70992031721318, !- X,Y,Z Vertex 2 {m}
  -8.05109583834185, 17.845177081651, 4.70992031721318, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 5.336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625053, 16.680339887499, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.40983005625053, 16.680339887499, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.19750132073865, 17.4076027727757, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.19750132073865, 17.4076027727757, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 5.336, !- X,Y,Z Vertex 1 {m}
  -4.4333576168597, 16.6899114021013, 4.70992031721318, !- X,Y,Z Vertex 2 {m}
  -6.17397376012948, 17.3980312581734, 4.70992031721318, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 5.336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, 15.6865606070745, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, 15.6865606070745, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.40983005625053, 16.680339887499, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.40983005625053, 16.680339887499, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.77719073738362, 15.6996397468005, 5.336, !- X,Y,Z Vertex 1 {m}
  -2.77719073738362, 15.6996397468005, 4.70992031721318, !- X,Y,Z Vertex 2 {m}
  -4.38805630820315, 16.667260747773, 4.70992031721318, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, 16.667260747773, 5.336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772909, 14.4499545933603, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.27369993772909, 14.4499545933603, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, 15.6865606070745, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, 15.6865606070745, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29320083167406, 14.4662295783171, 5.336, !- X,Y,Z Vertex 1 {m}
  -1.29320083167406, 14.4662295783171, 4.70992031721318, !- X,Y,Z Vertex 2 {m}
  -2.73591609539128, 15.6702856221177, 4.70992031721318, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, 15.6702856221177, 5.336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13, 6.096,                           !- X,Y,Z Vertex 1 {m}
  0, 13, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -1.27369993772909, 14.4499545933603, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.27369993772909, 14.4499545933603, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0167631784870583, 13.0190828678927, 5.336, !- X,Y,Z Vertex 1 {m}
  -0.0167631784870583, 13.0190828678927, 4.70992031721318, !- X,Y,Z Vertex 2 {m}
  -1.25693675924203, 14.4308717254676, 4.70992031721318, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 5.336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 13, 3.048,                           !- X,Y,Z Vertex 3 {m}
  0, 13, 6.096;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 5.336,                       !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 4.7240085256232,             !- X,Y,Z Vertex 2 {m}
  0, 12.9746, 4.7240085256232,            !- X,Y,Z Vertex 3 {m}
  0, 12.9746, 5.336;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 129 - Surface 92,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  130.164920288444;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 138 - Surface 175,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  130.164920288444;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 46 - Surface 83,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  130.164920288444;                       !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 100 - Overhang,             !- Name
  Surface 134,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.29320083167407, 14.4662295783171, 8.384, !- X,Y,Z Vertex 1 {m}
  -1.09262135491934, 14.7065664581429, 8.384, !- X,Y,Z Vertex 2 {m}
  -2.53533661863654, 15.9106225019435, 8.384, !- X,Y,Z Vertex 3 {m}
  -2.73591609539127, 15.6702856221177, 8.384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 101 - Overhang,             !- Name
  Surface 41,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 2.288, !- X,Y,Z Vertex 1 {m}
  -6.15030002726331, 17.7181042062569, 2.288, !- X,Y,Z Vertex 2 {m}
  -7.97917402053403, 18.1498427909503, 2.288, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 2.288; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 102 - Overhang,             !- Name
  Surface 89,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.29320083167407, 14.4662295783171, 5.336, !- X,Y,Z Vertex 1 {m}
  -1.09262135491934, 14.7065664581429, 5.336, !- X,Y,Z Vertex 2 {m}
  -2.53533661863654, 15.9106225019435, 5.336, !- X,Y,Z Vertex 3 {m}
  -2.73591609539127, 15.6702856221177, 5.336; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 103 - Overhang,             !- Name
  Surface 89,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.29320083167407, 14.4662295783171, 2.288, !- X,Y,Z Vertex 1 {m}
  -1.09262135491934, 14.7065664581429, 2.288, !- X,Y,Z Vertex 2 {m}
  -2.53533661863654, 15.9106225019435, 2.288, !- X,Y,Z Vertex 3 {m}
  -2.73591609539127, 15.6702856221177, 2.288; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 104 - Overhang,             !- Name
  Surface 41,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 2.288, !- X,Y,Z Vertex 1 {m}
  -4.31539441162363, 16.9798745454662, 2.288, !- X,Y,Z Vertex 2 {m}
  -6.05601055489341, 17.6879944015383, 2.288, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 2.288; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 105 - Overhang,             !- Name
  Surface 179,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 11.432, !- X,Y,Z Vertex 1 {m}
  -4.31539441162363, 16.9798745454662, 11.432, !- X,Y,Z Vertex 2 {m}
  -6.05601055489341, 17.6879944015383, 11.432, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 11.432; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 106 - Overhang,             !- Name
  Surface 133,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 5.336, !- X,Y,Z Vertex 1 {m}
  -6.15030002726331, 17.7181042062569, 5.336, !- X,Y,Z Vertex 2 {m}
  -7.97917402053403, 18.1498427909503, 5.336, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 5.336; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 107 - Overhang,             !- Name
  Surface 133,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 5.336, !- X,Y,Z Vertex 1 {m}
  -4.31539441162363, 16.9798745454662, 5.336, !- X,Y,Z Vertex 2 {m}
  -6.05601055489341, 17.6879944015383, 5.336, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 5.336; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 108 - Overhang,             !- Name
  Surface 134,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.77719073738361, 15.6996397468005, 8.384, !- X,Y,Z Vertex 1 {m}
  -2.61599814583336, 15.9679881970083, 8.384, !- X,Y,Z Vertex 2 {m}
  -4.2268637166529, 16.9356091979808, 8.384, !- X,Y,Z Vertex 3 {m}
  -4.38805630820316, 16.667260747773, 8.384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 109 - Overhang,             !- Name
  Surface 179,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.4333576168597, 16.6899114021013, 8.384, !- X,Y,Z Vertex 1 {m}
  -4.31539441162363, 16.9798745454662, 8.384, !- X,Y,Z Vertex 2 {m}
  -6.05601055489341, 17.6879944015383, 8.384, !- X,Y,Z Vertex 3 {m}
  -6.17397376012948, 17.3980312581734, 8.384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 89 - Overhang,              !- Name
  Surface 183,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0167631784870593, 13.0190828678927, 11.432, !- X,Y,Z Vertex 1 {m}
  0.218421779720276, 13.2256790385557, 11.432, !- X,Y,Z Vertex 2 {m}
  -1.0217518010347, 14.6374678961306, 11.432, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 11.432; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 90 - Overhang,              !- Name
  Surface 182,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.29320083167407, 14.4662295783171, 11.432, !- X,Y,Z Vertex 1 {m}
  -1.09262135491934, 14.7065664581429, 11.432, !- X,Y,Z Vertex 2 {m}
  -2.53533661863654, 15.9106225019435, 11.432, !- X,Y,Z Vertex 3 {m}
  -2.73591609539127, 15.6702856221177, 11.432; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 91 - Overhang,              !- Name
  Surface 184,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.77719073738361, 15.6996397468005, 11.432, !- X,Y,Z Vertex 1 {m}
  -2.61599814583336, 15.9679881970083, 11.432, !- X,Y,Z Vertex 2 {m}
  -4.2268637166529, 16.9356091979808, 11.432, !- X,Y,Z Vertex 3 {m}
  -4.38805630820316, 16.667260747773, 11.432; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 92 - Overhang,              !- Name
  Surface 179,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 8.384, !- X,Y,Z Vertex 1 {m}
  -6.15030002726331, 17.7181042062569, 8.384, !- X,Y,Z Vertex 2 {m}
  -7.97917402053403, 18.1498427909503, 8.384, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 8.384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 93 - Overhang,              !- Name
  Surface 179,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.22222184507113, 17.4134384969576, 11.432, !- X,Y,Z Vertex 1 {m}
  -6.15030002726331, 17.7181042062569, 11.432, !- X,Y,Z Vertex 2 {m}
  -7.97917402053403, 18.1498427909503, 11.432, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, 17.845177081651, 11.432; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 95 - Overhang,              !- Name
  Surface 183,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0167631784870593, 13.0190828678927, 8.384, !- X,Y,Z Vertex 1 {m}
  0.218421779720276, 13.2256790385557, 8.384, !- X,Y,Z Vertex 2 {m}
  -1.0217518010347, 14.6374678961306, 8.384, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 8.384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 96 - Overhang,              !- Name
  Surface 89,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.77719073738361, 15.6996397468005, 2.288, !- X,Y,Z Vertex 1 {m}
  -2.61599814583336, 15.9679881970083, 2.288, !- X,Y,Z Vertex 2 {m}
  -4.2268637166529, 16.9356091979808, 2.288, !- X,Y,Z Vertex 3 {m}
  -4.38805630820316, 16.667260747773, 2.288; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 97 - Overhang,              !- Name
  Surface 89,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0167631784870593, 13.0190828678927, 5.336, !- X,Y,Z Vertex 1 {m}
  0.218421779720276, 13.2256790385557, 5.336, !- X,Y,Z Vertex 2 {m}
  -1.0217518010347, 14.6374678961306, 5.336, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 5.336; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 98 - Overhang,              !- Name
  Surface 89,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.77719073738361, 15.6996397468005, 5.336, !- X,Y,Z Vertex 1 {m}
  -2.61599814583336, 15.9679881970083, 5.336, !- X,Y,Z Vertex 2 {m}
  -4.2268637166529, 16.9356091979808, 5.336, !- X,Y,Z Vertex 3 {m}
  -4.38805630820316, 16.667260747773, 5.336; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 99 - Overhang,              !- Name
  Surface 89,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0167631784870593, 13.0190828678927, 2.288, !- X,Y,Z Vertex 1 {m}
  0.218421779720276, 13.2256790385557, 2.288, !- X,Y,Z Vertex 2 {m}
  -1.0217518010347, 14.6374678961306, 2.288, !- X,Y,Z Vertex 3 {m}
  -1.25693675924203, 14.4308717254676, 2.288; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 1 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 1 Thermostat 1,            !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {bcc80eca-7e28-4584-af64-4c475e420d64}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {bcc80eca-7e28-4584-af64-4c475e420d64}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {fc889b56-8348-41a5-a4e0-a9912caee611}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {fc889b56-8348-41a5-a4e0-a9912caee611}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone 1,                         !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Schedule:Constant,
  Always_On,                              !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneVentilation:DesignFlowRate,
  Thermal Zone 1 Ventilation per Floor Area, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0048768,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 2,                         !- Name
  -90,                                    !- Direction of Relative North {deg}
  13.8561771327677,                       !- X Origin {m}
  17.7561936130205,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -0.148987194167103, 9.144, !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -0.148987194167103, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 118,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  1.89885943591926, -0.147026372113077, 6.856, !- X,Y,Z Vertex 2 {m}
  0.0253242014064106, -0.00196082205402578, 6.856, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -18, 9.144,           !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -18, 6.096,           !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -0.148987194167103, 6.096, !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -0.148987194167103, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 9.144,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 6.096,                        !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -18, 6.096,           !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -18, 9.144;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -4.99999999999999, 9.144,          !- X,Y,Z Vertex 1 {m}
  -10, -4.99999999999999, 6.096,          !- X,Y,Z Vertex 2 {m}
  -10, -18, 6.096,                        !- X,Y,Z Vertex 3 {m}
  -10, -18, 9.144;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -5.02539999999999, 8.38597868594199, !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 6.856,          !- X,Y,Z Vertex 2 {m}
  -10, -17.9746, 6.856,                   !- X,Y,Z Vertex 3 {m}
  -10, -17.9746, 8.38597868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.72630006227091, -3.55004540663973, 9.144, !- X,Y,Z Vertex 1 {m}
  -8.72630006227091, -3.55004540663973, 6.096, !- X,Y,Z Vertex 2 {m}
  -10, -4.99999999999999, 6.096,          !- X,Y,Z Vertex 3 {m}
  -10, -4.99999999999999, 9.144;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.74306324075798, -3.56912827453244, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 6.856, !- X,Y,Z Vertex 2 {m}
  -9.98323682151293, -4.98091713210728, 6.856, !- X,Y,Z Vertex 3 {m}
  -9.98323682151293, -4.98091713210728, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.24458301066375, -2.31343939292549, 9.144, !- X,Y,Z Vertex 1 {m}
  -7.24458301066375, -2.31343939292549, 6.096, !- X,Y,Z Vertex 2 {m}
  -8.72630006227091, -3.55004540663973, 6.096, !- X,Y,Z Vertex 3 {m}
  -8.72630006227091, -3.55004540663973, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.26408390460876, -2.32971437788233, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 6.856, !- X,Y,Z Vertex 2 {m}
  -8.7067991683259, -3.53377042168289, 6.856, !- X,Y,Z Vertex 3 {m}
  -8.7067991683259, -3.53377042168289, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59016994374947, -1.31966011250105, 9.144, !- X,Y,Z Vertex 1 {m}
  -5.59016994374947, -1.31966011250105, 6.096, !- X,Y,Z Vertex 2 {m}
  -7.24458301066375, -2.31343939292549, 6.096, !- X,Y,Z Vertex 3 {m}
  -7.24458301066375, -2.31343939292549, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.61194369179681, -1.33273925222701, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 6.856, !- X,Y,Z Vertex 2 {m}
  -7.22280926261642, -2.30036025319953, 6.856, !- X,Y,Z Vertex 3 {m}
  -7.22280926261642, -2.30036025319953, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80249867926135, -0.592397227224293, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.80249867926135, -0.592397227224293, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.59016994374947, -1.31966011250105, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.59016994374947, -1.31966011250105, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.82602623987052, -0.601968741826587, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 6.856, !- X,Y,Z Vertex 2 {m}
  -5.5666423831403, -1.31008859789876, 6.856, !- X,Y,Z Vertex 3 {m}
  -5.5666423831403, -1.31008859789876, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92418363732567, -0.148987194167103, 9.144, !- X,Y,Z Vertex 1 {m}
  -1.92418363732567, -0.148987194167103, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.80249867926135, -0.592397227224293, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.80249867926135, -0.592397227224293, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.94890416165815, -0.154822918349006, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 6.856, !- X,Y,Z Vertex 2 {m}
  -3.77777815492887, -0.58656150304239, 6.856, !- X,Y,Z Vertex 3 {m}
  -3.77777815492887, -0.58656150304239, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  -1.92418363732567, -0.148987194167103, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.92418363732567, -0.148987194167103, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 127,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253242014064106, -0.00196082205402578, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 6.856, !- X,Y,Z Vertex 2 {m}
  -1.89885943591926, -0.147026372113077, 6.856, !- X,Y,Z Vertex 3 {m}
  -1.89885943591926, -0.147026372113077, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -0.148987194167103, 12.192, !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -0.148987194167103, 9.144, !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 164,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  1.89885943591926, -0.147026372113077, 9.904, !- X,Y,Z Vertex 2 {m}
  0.0253242014064106, -0.00196082205402578, 9.904, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -18, 12.192,          !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -18, 9.144,           !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -0.148987194167103, 9.144, !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -0.148987194167103, 12.192; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 12.192,                       !- X,Y,Z Vertex 1 {m}
  -10, -18, 9.144,                        !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -18, 9.144,           !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -18, 12.192;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -4.99999999999999, 12.192,         !- X,Y,Z Vertex 1 {m}
  -10, -4.99999999999999, 9.144,          !- X,Y,Z Vertex 2 {m}
  -10, -18, 9.144,                        !- X,Y,Z Vertex 3 {m}
  -10, -18, 12.192;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -5.02539999999999, 11.433978685942, !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 9.904,          !- X,Y,Z Vertex 2 {m}
  -10, -17.9746, 9.904,                   !- X,Y,Z Vertex 3 {m}
  -10, -17.9746, 11.433978685942;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.72630006227091, -3.55004540663973, 12.192, !- X,Y,Z Vertex 1 {m}
  -8.72630006227091, -3.55004540663973, 9.144, !- X,Y,Z Vertex 2 {m}
  -10, -4.99999999999999, 9.144,          !- X,Y,Z Vertex 3 {m}
  -10, -4.99999999999999, 12.192;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 168,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.74306324075798, -3.56912827453244, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 9.904, !- X,Y,Z Vertex 2 {m}
  -9.98323682151293, -4.98091713210728, 9.904, !- X,Y,Z Vertex 3 {m}
  -9.98323682151293, -4.98091713210728, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.24458301066375, -2.31343939292549, 12.192, !- X,Y,Z Vertex 1 {m}
  -7.24458301066375, -2.31343939292549, 9.144, !- X,Y,Z Vertex 2 {m}
  -8.72630006227091, -3.55004540663973, 9.144, !- X,Y,Z Vertex 3 {m}
  -8.72630006227091, -3.55004540663973, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 169,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.26408390460876, -2.32971437788233, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 9.904, !- X,Y,Z Vertex 2 {m}
  -8.7067991683259, -3.53377042168289, 9.904, !- X,Y,Z Vertex 3 {m}
  -8.7067991683259, -3.53377042168289, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59016994374947, -1.31966011250105, 12.192, !- X,Y,Z Vertex 1 {m}
  -5.59016994374947, -1.31966011250105, 9.144, !- X,Y,Z Vertex 2 {m}
  -7.24458301066375, -2.31343939292549, 9.144, !- X,Y,Z Vertex 3 {m}
  -7.24458301066375, -2.31343939292549, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.61194369179681, -1.33273925222701, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 9.904, !- X,Y,Z Vertex 2 {m}
  -7.22280926261642, -2.30036025319953, 9.904, !- X,Y,Z Vertex 3 {m}
  -7.22280926261642, -2.30036025319953, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80249867926135, -0.592397227224293, 12.192, !- X,Y,Z Vertex 1 {m}
  -3.80249867926135, -0.592397227224293, 9.144, !- X,Y,Z Vertex 2 {m}
  -5.59016994374947, -1.31966011250105, 9.144, !- X,Y,Z Vertex 3 {m}
  -5.59016994374947, -1.31966011250105, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 171,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.82602623987052, -0.601968741826587, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 9.904, !- X,Y,Z Vertex 2 {m}
  -5.5666423831403, -1.31008859789876, 9.904, !- X,Y,Z Vertex 3 {m}
  -5.5666423831403, -1.31008859789876, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92418363732567, -0.148987194167103, 12.192, !- X,Y,Z Vertex 1 {m}
  -1.92418363732567, -0.148987194167103, 9.144, !- X,Y,Z Vertex 2 {m}
  -3.80249867926135, -0.592397227224293, 9.144, !- X,Y,Z Vertex 3 {m}
  -3.80249867926135, -0.592397227224293, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 172,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.94890416165815, -0.154822918349006, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 9.904, !- X,Y,Z Vertex 2 {m}
  -3.77777815492887, -0.58656150304239, 9.904, !- X,Y,Z Vertex 3 {m}
  -3.77777815492887, -0.58656150304239, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  -1.92418363732567, -0.148987194167103, 9.144, !- X,Y,Z Vertex 3 {m}
  -1.92418363732567, -0.148987194167103, 12.192; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 173,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253242014064106, -0.00196082205402578, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 9.904, !- X,Y,Z Vertex 2 {m}
  -1.89885943591926, -0.147026372113077, 9.904, !- X,Y,Z Vertex 3 {m}
  -1.89885943591926, -0.147026372113077, 11.469199206967; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -18, 12.192,          !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -0.148987194167103, 12.192, !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  -1.92418363732567, -0.148987194167103, 12.192, !- X,Y,Z Vertex 4 {m}
  -3.80249867926135, -0.592397227224293, 12.192, !- X,Y,Z Vertex 5 {m}
  -5.59016994374947, -1.31966011250105, 12.192, !- X,Y,Z Vertex 6 {m}
  -7.24458301066375, -2.31343939292549, 12.192, !- X,Y,Z Vertex 7 {m}
  -8.72630006227091, -3.55004540663973, 12.192, !- X,Y,Z Vertex 8 {m}
  -10, -4.99999999999999, 12.192,         !- X,Y,Z Vertex 9 {m}
  -10, -18, 12.192;                       !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -0.148987194167103, 0, !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -18, 0,               !- X,Y,Z Vertex 3 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 4 {m}
  -10, -4.99999999999999, 0,              !- X,Y,Z Vertex 5 {m}
  -8.72630006227091, -3.55004540663973, 0, !- X,Y,Z Vertex 6 {m}
  -7.24458301066375, -2.31343939292549, 0, !- X,Y,Z Vertex 7 {m}
  -5.59016994374947, -1.31966011250105, 0, !- X,Y,Z Vertex 8 {m}
  -3.80249867926135, -0.592397227224293, 0, !- X,Y,Z Vertex 9 {m}
  -1.92418363732567, -0.148987194167103, 0; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -0.148987194167103, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -0.148987194167103, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  1.89885943591926, -0.147026372113077, 0.76, !- X,Y,Z Vertex 2 {m}
  0.0253242014064106, -0.00196082205402578, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -18, 3.048,           !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -18, 0,               !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -0.148987194167103, 0, !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -0.148987194167103, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -18, 0,               !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -18, 3.048;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -4.99999999999999, 3.048,          !- X,Y,Z Vertex 1 {m}
  -10, -4.99999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -18, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -5.02539999999999, 2.28997868594199, !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 0.76,           !- X,Y,Z Vertex 2 {m}
  -10, -17.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -10, -17.9746, 2.28997868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.72630006227091, -3.55004540663973, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.72630006227091, -3.55004540663973, 0, !- X,Y,Z Vertex 2 {m}
  -10, -4.99999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -10, -4.99999999999999, 3.048;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.74306324075798, -3.56912827453244, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 0.76, !- X,Y,Z Vertex 2 {m}
  -9.98323682151293, -4.98091713210728, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.98323682151293, -4.98091713210728, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.24458301066375, -2.31343939292549, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.24458301066375, -2.31343939292549, 0, !- X,Y,Z Vertex 2 {m}
  -8.72630006227091, -3.55004540663973, 0, !- X,Y,Z Vertex 3 {m}
  -8.72630006227091, -3.55004540663973, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 76,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.26408390460876, -2.32971437788233, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 0.76, !- X,Y,Z Vertex 2 {m}
  -8.7067991683259, -3.53377042168289, 0.76, !- X,Y,Z Vertex 3 {m}
  -8.7067991683259, -3.53377042168289, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59016994374947, -1.31966011250105, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.59016994374947, -1.31966011250105, 0, !- X,Y,Z Vertex 2 {m}
  -7.24458301066375, -2.31343939292549, 0, !- X,Y,Z Vertex 3 {m}
  -7.24458301066375, -2.31343939292549, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.61194369179681, -1.33273925222701, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 0.76, !- X,Y,Z Vertex 2 {m}
  -7.22280926261642, -2.30036025319953, 0.76, !- X,Y,Z Vertex 3 {m}
  -7.22280926261642, -2.30036025319953, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80249867926135, -0.592397227224293, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.80249867926135, -0.592397227224293, 0, !- X,Y,Z Vertex 2 {m}
  -5.59016994374947, -1.31966011250105, 0, !- X,Y,Z Vertex 3 {m}
  -5.59016994374947, -1.31966011250105, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.82602623987052, -0.601968741826587, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 0.76, !- X,Y,Z Vertex 2 {m}
  -5.5666423831403, -1.31008859789876, 0.76, !- X,Y,Z Vertex 3 {m}
  -5.5666423831403, -1.31008859789876, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92418363732567, -0.148987194167103, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.92418363732567, -0.148987194167103, 0, !- X,Y,Z Vertex 2 {m}
  -3.80249867926135, -0.592397227224293, 0, !- X,Y,Z Vertex 3 {m}
  -3.80249867926135, -0.592397227224293, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.94890416165815, -0.154822918349006, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 0.76, !- X,Y,Z Vertex 2 {m}
  -3.77777815492887, -0.58656150304239, 0.76, !- X,Y,Z Vertex 3 {m}
  -3.77777815492887, -0.58656150304239, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.92418363732567, -0.148987194167103, 0, !- X,Y,Z Vertex 3 {m}
  -1.92418363732567, -0.148987194167103, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 35,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253242014064106, -0.00196082205402578, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 0.76, !- X,Y,Z Vertex 2 {m}
  -1.89885943591926, -0.147026372113077, 0.76, !- X,Y,Z Vertex 3 {m}
  -1.89885943591926, -0.147026372113077, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -0.148987194167103, 6.096, !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -0.148987194167103, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 72,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  1.89885943591926, -0.147026372113077, 3.808, !- X,Y,Z Vertex 2 {m}
  0.0253242014064106, -0.00196082205402578, 3.808, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92418363732567, -18, 6.096,           !- X,Y,Z Vertex 1 {m}
  1.92418363732567, -18, 3.048,           !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -0.148987194167103, 3.048, !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -0.148987194167103, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 6.096,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 3.048,                        !- X,Y,Z Vertex 2 {m}
  1.92418363732567, -18, 3.048,           !- X,Y,Z Vertex 3 {m}
  1.92418363732567, -18, 6.096;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -4.99999999999999, 6.096,          !- X,Y,Z Vertex 1 {m}
  -10, -4.99999999999999, 3.048,          !- X,Y,Z Vertex 2 {m}
  -10, -18, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10, -18, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -5.02539999999999, 5.33797868594199, !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 3.808,          !- X,Y,Z Vertex 2 {m}
  -10, -17.9746, 3.808,                   !- X,Y,Z Vertex 3 {m}
  -10, -17.9746, 5.33797868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.72630006227091, -3.55004540663973, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.72630006227091, -3.55004540663973, 3.048, !- X,Y,Z Vertex 2 {m}
  -10, -4.99999999999999, 3.048,          !- X,Y,Z Vertex 3 {m}
  -10, -4.99999999999999, 6.096;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 75,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.74306324075798, -3.56912827453244, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 3.808, !- X,Y,Z Vertex 2 {m}
  -9.98323682151293, -4.98091713210728, 3.808, !- X,Y,Z Vertex 3 {m}
  -9.98323682151293, -4.98091713210728, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.24458301066375, -2.31343939292549, 6.096, !- X,Y,Z Vertex 1 {m}
  -7.24458301066375, -2.31343939292549, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.72630006227091, -3.55004540663973, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.72630006227091, -3.55004540663973, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.26408390460876, -2.32971437788233, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 3.808, !- X,Y,Z Vertex 2 {m}
  -8.7067991683259, -3.53377042168289, 3.808, !- X,Y,Z Vertex 3 {m}
  -8.7067991683259, -3.53377042168289, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59016994374947, -1.31966011250105, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.59016994374947, -1.31966011250105, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.24458301066375, -2.31343939292549, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.24458301066375, -2.31343939292549, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 78,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.61194369179681, -1.33273925222701, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 3.808, !- X,Y,Z Vertex 2 {m}
  -7.22280926261642, -2.30036025319953, 3.808, !- X,Y,Z Vertex 3 {m}
  -7.22280926261642, -2.30036025319953, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80249867926135, -0.592397227224293, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.80249867926135, -0.592397227224293, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.59016994374947, -1.31966011250105, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.59016994374947, -1.31966011250105, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 79,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.82602623987052, -0.601968741826587, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 3.808, !- X,Y,Z Vertex 2 {m}
  -5.5666423831403, -1.31008859789876, 3.808, !- X,Y,Z Vertex 3 {m}
  -5.5666423831403, -1.31008859789876, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92418363732567, -0.148987194167103, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.92418363732567, -0.148987194167103, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.80249867926135, -0.592397227224293, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.80249867926135, -0.592397227224293, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.94890416165815, -0.154822918349006, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 3.808, !- X,Y,Z Vertex 2 {m}
  -3.77777815492887, -0.58656150304239, 3.808, !- X,Y,Z Vertex 3 {m}
  -3.77777815492887, -0.58656150304239, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -1.92418363732567, -0.148987194167103, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.92418363732567, -0.148987194167103, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 81,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253242014064106, -0.00196082205402578, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 3.808, !- X,Y,Z Vertex 2 {m}
  -1.89885943591926, -0.147026372113077, 3.808, !- X,Y,Z Vertex 3 {m}
  -1.89885943591926, -0.147026372113077, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 117 - Surface 82,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  199.148852510981;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 128 - Surface 163,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  199.148852510981;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 36 - Surface 71,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  199.148852510981;                       !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 57 - Overhang,              !- Name
  Surface 80,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.77777815492887, -0.58656150304239, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -2.1287087061777, 0.606841354899176, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -3.95758269944842, 0.175102770205792, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 58 - Overhang,              !- Name
  Surface 30,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -17.9746, 2.28997868594199,        !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 2.28997868594199, !- X,Y,Z Vertex 2 {m}
  -10.764989342971, -5.02539999999999, 2.28997868594199, !- X,Y,Z Vertex 3 {m}
  -10.764989342971, -17.9746, 2.28997868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 59 - Overhang,              !- Name
  Surface 80,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.89885943591926, -0.147026372113077, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -0.0857391054214623, 0.778303350355175, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -1.95927433993431, 0.633237800296124, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 60 - Overhang,              !- Name
  Surface 123,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.7067991683259, -3.53377042168289, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -7.76553259649558, -1.72887217831779, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -9.20824786021272, -2.93292822211835, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 61 - Overhang,              !- Name
  Surface 80,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.89885943591926, -0.147026372113077, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -0.0857391054214623, 0.778303350355175, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -1.95927433993431, 0.633237800296124, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 62 - Overhang,              !- Name
  Surface 169,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.98323682151293, -4.98091713210728, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  -9.33102563627631, -3.05263784787488, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  -10.5711992170313, -4.46442670544972, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 63 - Overhang,              !- Name
  Surface 122,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -17.9746, 8.38597868594199,        !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 8.38597868594199, !- X,Y,Z Vertex 2 {m}
  -10.764989342971, -5.02539999999999, 8.38597868594199, !- X,Y,Z Vertex 3 {m}
  -10.764989342971, -17.9746, 8.38597868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 64 - Overhang,              !- Name
  Surface 164,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  1.95927433993431, 0.633237800296124, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  0.0857391054214622, 0.778303350355175, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 65 - Overhang,              !- Name
  Surface 174,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -17.9746, 11.433978685942,         !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 11.433978685942, !- X,Y,Z Vertex 2 {m}
  -10.764989342971, -5.02539999999999, 11.433978685942, !- X,Y,Z Vertex 3 {m}
  -10.764989342971, -17.9746, 11.433978685942; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 66 - Overhang,              !- Name
  Surface 125,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.5666423831403, -1.31008859789876, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -4.12093425296073, 0.122939116585604, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -5.86155039623051, -0.585180739486569, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 67 - Overhang,              !- Name
  Surface 72,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  1.95927433993431, 0.633237800296124, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  0.0857391054214622, 0.778303350355175, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 68 - Overhang,              !- Name
  Surface 174,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  1.95927433993431, 0.633237800296124, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  0.0857391054214622, 0.778303350355175, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 69 - Overhang,              !- Name
  Surface 32,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.5666423831403, -1.31008859789876, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -4.12093425296073, 0.122939116585604, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -5.86155039623051, -0.585180739486569, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 70 - Overhang,              !- Name
  Surface 169,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.22280926261642, -2.30036025319953, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  -6.01492517067244, -0.661868126707529, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  -7.62579074149205, -1.62948912768005, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 71 - Overhang,              !- Name
  Surface 169,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.7067991683259, -3.53377042168289, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  -7.76553259649558, -1.72887217831779, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  -9.20824786021272, -2.93292822211835, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 72 - Overhang,              !- Name
  Surface 72,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.89885943591926, -0.147026372113077, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  1.95927433993431, 0.633237800296124, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  0.0857391054214622, 0.778303350355175, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  0.0253242014064106, -0.00196082205402578, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 73 - Overhang,              !- Name
  Surface 125,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.5666423831403, -1.31008859789876, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -4.12093425296073, 0.122939116585604, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -5.86155039623051, -0.585180739486569, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 74 - Overhang,              !- Name
  Surface 30,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.98323682151293, -4.98091713210728, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -9.33102563627631, -3.05263784787488, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -10.5711992170313, -4.46442670544972, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 75 - Overhang,              !- Name
  Surface 123,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.98323682151293, -4.98091713210728, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -9.33102563627631, -3.05263784787488, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -10.5711992170313, -4.46442670544972, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 76 - Overhang,              !- Name
  Surface 31,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.7067991683259, -3.53377042168289, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -7.76553259649558, -1.72887217831779, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -9.20824786021272, -2.93292822211835, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 77 - Overhang,              !- Name
  Surface 172,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.77777815492887, -0.58656150304239, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  -2.1287087061777, 0.606841354899176, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  -3.95758269944842, 0.175102770205792, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 78 - Overhang,              !- Name
  Surface 31,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.22280926261642, -2.30036025319953, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -6.01492517067244, -0.661868126707529, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -7.62579074149205, -1.62948912768005, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 79 - Overhang,              !- Name
  Surface 76,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10, -17.9746, 5.33797868594199,        !- X,Y,Z Vertex 1 {m}
  -10, -5.02539999999999, 5.33797868594199, !- X,Y,Z Vertex 2 {m}
  -10.764989342971, -5.02539999999999, 5.33797868594199, !- X,Y,Z Vertex 3 {m}
  -10.764989342971, -17.9746, 5.33797868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 80 - Overhang,              !- Name
  Surface 169,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.7067991683259, -3.53377042168289, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -7.26408390460876, -2.32971437788233, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -7.76553259649558, -1.72887217831779, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -9.20824786021272, -2.93292822211835, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 81 - Overhang,              !- Name
  Surface 172,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.89885943591926, -0.147026372113077, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  -0.0857391054214623, 0.778303350355175, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  -1.95927433993431, 0.633237800296124, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 82 - Overhang,              !- Name
  Surface 169,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.98323682151293, -4.98091713210728, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -8.74306324075798, -3.56912827453244, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -9.33102563627631, -3.05263784787488, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -10.5711992170313, -4.46442670544972, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 83 - Overhang,              !- Name
  Surface 125,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.77777815492887, -0.58656150304239, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -2.1287087061777, 0.606841354899176, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -3.95758269944842, 0.175102770205792, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 84 - Overhang,              !- Name
  Surface 170,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.5666423831403, -1.31008859789876, 11.469199206967, !- X,Y,Z Vertex 1 {m}
  -3.82602623987052, -0.601968741826587, 11.469199206967, !- X,Y,Z Vertex 2 {m}
  -4.12093425296073, 0.122939116585604, 11.469199206967, !- X,Y,Z Vertex 3 {m}
  -5.86155039623051, -0.585180739486569, 11.469199206967; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 85 - Overhang,              !- Name
  Surface 172,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.89885943591926, -0.147026372113077, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -0.0253242014064106, -0.00196082205402578, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -0.0857391054214623, 0.778303350355175, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -1.95927433993431, 0.633237800296124, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 86 - Overhang,              !- Name
  Surface 123,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.22280926261642, -2.30036025319953, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -6.01492517067244, -0.661868126707529, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -7.62579074149205, -1.62948912768005, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 87 - Overhang,              !- Name
  Surface 169,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.22280926261642, -2.30036025319953, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -5.61194369179681, -1.33273925222701, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -6.01492517067244, -0.661868126707529, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -7.62579074149205, -1.62948912768005, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 88 - Overhang,              !- Name
  Surface 125,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.77777815492887, -0.58656150304239, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -1.94890416165815, -0.154822918349006, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -2.1287087061777, 0.606841354899176, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -3.95758269944842, 0.175102770205792, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 2 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 2 Thermostat 1,            !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone 2,                         !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 2 Ventilation per Person,  !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.007079211648,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 3,                         !- Name
  -90,                                    !- Direction of Relative North {deg}
  31.8561771327676,                       !- X Origin {m}
  7.75619361302055,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9241836373257, 0, 9.144,             !- X,Y,Z Vertex 1 {m}
  11.9241836373257, 0, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 130,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 9.144,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 6.096,                           !- X,Y,Z Vertex 2 {m}
  11.9241836373257, 0, 6.096,             !- X,Y,Z Vertex 3 {m}
  11.9241836373257, 0, 9.144;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -4, 9.144,                          !- X,Y,Z Vertex 1 {m}
  20, -4, 6.096,                          !- X,Y,Z Vertex 2 {m}
  20, 0, 6.096,                           !- X,Y,Z Vertex 3 {m}
  20, 0, 9.144;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 9.144,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 6.096,                           !- X,Y,Z Vertex 2 {m}
  20, -4, 6.096,                          !- X,Y,Z Vertex 3 {m}
  20, -4, 9.144;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, -4, 6.096,                           !- X,Y,Z Vertex 3 {m}
  0, -4, 9.144;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 115,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 8.39960376785172,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 6.856,                      !- X,Y,Z Vertex 2 {m}
  0, -3.9746, 6.856,                      !- X,Y,Z Vertex 3 {m}
  0, -3.9746, 8.39960376785172;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9241836373257, 0, 12.192,            !- X,Y,Z Vertex 1 {m}
  11.9241836373257, 0, 9.144,             !- X,Y,Z Vertex 2 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 12.192,                          !- X,Y,Z Vertex 1 {m}
  20, 0, 9.144,                           !- X,Y,Z Vertex 2 {m}
  11.9241836373257, 0, 9.144,             !- X,Y,Z Vertex 3 {m}
  11.9241836373257, 0, 12.192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -4, 12.192,                         !- X,Y,Z Vertex 1 {m}
  20, -4, 9.144,                          !- X,Y,Z Vertex 2 {m}
  20, 0, 9.144,                           !- X,Y,Z Vertex 3 {m}
  20, 0, 12.192;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 12.192,                          !- X,Y,Z Vertex 1 {m}
  0, -4, 9.144,                           !- X,Y,Z Vertex 2 {m}
  20, -4, 9.144,                          !- X,Y,Z Vertex 3 {m}
  20, -4, 12.192;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 2 {m}
  0, -4, 9.144,                           !- X,Y,Z Vertex 3 {m}
  0, -4, 12.192;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 11.4476037678517,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 9.904,                      !- X,Y,Z Vertex 2 {m}
  0, -3.9746, 9.904,                      !- X,Y,Z Vertex 3 {m}
  0, -3.9746, 11.4476037678517;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -4, 12.192,                         !- X,Y,Z Vertex 1 {m}
  20, 0, 12.192,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, -4, 12.192;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9241836373257, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  11.9241836373257, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11.9241836373257, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9241836373257, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -4, 3.048,                          !- X,Y,Z Vertex 1 {m}
  20, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  20, -4, 3.048;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.30360376785172,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.9746, 2.30360376785172;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9241836373257, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  11.9241836373257, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 6.096,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  11.9241836373257, 0, 3.048,             !- X,Y,Z Vertex 3 {m}
  11.9241836373257, 0, 6.096;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -4, 6.096,                          !- X,Y,Z Vertex 1 {m}
  20, -4, 3.048,                          !- X,Y,Z Vertex 2 {m}
  20, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  20, 0, 6.096;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 6.096,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 3.048,                           !- X,Y,Z Vertex 2 {m}
  20, -4, 3.048,                          !- X,Y,Z Vertex 3 {m}
  20, -4, 6.096;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, -4, 3.048,                           !- X,Y,Z Vertex 3 {m}
  0, -4, 6.096;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 5.35160376785172,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 3.808,                      !- X,Y,Z Vertex 2 {m}
  0, -3.9746, 3.808,                      !- X,Y,Z Vertex 3 {m}
  0, -3.9746, 5.35160376785172;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 110 - Surface 70,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  80;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 116 - Surface 156,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  80;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 24 - Surface 64,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  80;                                     !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 113 - Overhang,             !- Name
  Surface 162,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.9746, 11.4476037678517,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 11.4476037678517,           !- X,Y,Z Vertex 2 {m}
  -0.77180188392586, -0.0254, 11.4476037678517, !- X,Y,Z Vertex 3 {m}
  -0.77180188392586, -3.9746, 11.4476037678517; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 114 - Overhang,             !- Name
  Surface 115,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.9746, 8.39960376785172,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 8.39960376785172,           !- X,Y,Z Vertex 2 {m}
  -0.77180188392586, -0.0254, 8.39960376785172, !- X,Y,Z Vertex 3 {m}
  -0.77180188392586, -3.9746, 8.39960376785172; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 115 - Overhang,             !- Name
  Surface 69,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.9746, 5.35160376785172,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 5.35160376785172,           !- X,Y,Z Vertex 2 {m}
  -0.77180188392586, -0.0254, 5.35160376785172, !- X,Y,Z Vertex 3 {m}
  -0.77180188392586, -3.9746, 5.35160376785172; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 116 - Overhang,             !- Name
  Surface 23,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.9746, 2.30360376785172,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 2.30360376785172,           !- X,Y,Z Vertex 2 {m}
  -0.77180188392586, -0.0254, 2.30360376785172, !- X,Y,Z Vertex 3 {m}
  -0.77180188392586, -3.9746, 2.30360376785172; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 3 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 3 Thermostat 1,            !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone 3,                         !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 3 Ventilation per Floor Area, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000254,                               !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 4,                         !- Name
  -90,                                    !- Direction of Relative North {deg}
  35.8561771327677,                       !- X Origin {m}
  27.7561936130205,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -13, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.27369993772908, -14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, -15.6865606070745, 0, !- X,Y,Z Vertex 4 {m}
  -4.40983005625052, -16.680339887499, 0, !- X,Y,Z Vertex 5 {m}
  -6.19750132073864, -17.4076027727757, 0, !- X,Y,Z Vertex 6 {m}
  -8.07581636267433, -17.8510128058329, 0, !- X,Y,Z Vertex 7 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 8 {m}
  -11.9241836373257, -17.8510128058329, 0, !- X,Y,Z Vertex 9 {m}
  -13.8024986792614, -17.4076027727757, 0, !- X,Y,Z Vertex 10 {m}
  -15.5901699437495, -16.680339887499, 0, !- X,Y,Z Vertex 11 {m}
  -17.2445830106638, -15.6865606070745, 0, !- X,Y,Z Vertex 12 {m}
  -18.7263000622709, -14.4499545933603, 0, !- X,Y,Z Vertex 13 {m}
  -20, -13, 0,                            !- X,Y,Z Vertex 14 {m}
  -20, 0, 0;                              !- X,Y,Z Vertex 15 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8024986792614, -17.4076027727757, 3.048, !- X,Y,Z Vertex 1 {m}
  -13.8024986792614, -17.4076027727757, 0, !- X,Y,Z Vertex 2 {m}
  -11.9241836373257, -17.8510128058329, 0, !- X,Y,Z Vertex 3 {m}
  -11.9241836373257, -17.8510128058329, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.7777781549289, -17.4134384969576, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -13.7777781549289, -17.4134384969576, 0.76, !- X,Y,Z Vertex 2 {m}
  -11.9489041616582, -17.845177081651, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.9489041616582, -17.845177081651, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 9.144,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 6.096,                        !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, -17.8510128058329, 6.096, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, -17.8510128058329, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97467579859359, -17.998039177946, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -9.97467579859359, -17.998039177946, 6.856, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 6.856, !- X,Y,Z Vertex 3 {m}
  -8.10114056408074, -17.8529736278869, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9241836373257, -17.8510128058329, 9.144, !- X,Y,Z Vertex 1 {m}
  -11.9241836373257, -17.8510128058329, 6.096, !- X,Y,Z Vertex 2 {m}
  -10, -18, 6.096,                        !- X,Y,Z Vertex 3 {m}
  -10, -18, 9.144;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8988594359193, -17.8529736278869, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -11.8988594359193, -17.8529736278869, 6.856, !- X,Y,Z Vertex 2 {m}
  -10.0253242014064, -17.998039177946, 6.856, !- X,Y,Z Vertex 3 {m}
  -10.0253242014064, -17.998039177946, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8024986792614, -17.4076027727757, 9.144, !- X,Y,Z Vertex 1 {m}
  -13.8024986792614, -17.4076027727757, 6.096, !- X,Y,Z Vertex 2 {m}
  -11.9241836373257, -17.8510128058329, 6.096, !- X,Y,Z Vertex 3 {m}
  -11.9241836373257, -17.8510128058329, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 102,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.7777781549289, -17.4134384969576, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -13.7777781549289, -17.4134384969576, 6.856, !- X,Y,Z Vertex 2 {m}
  -11.9489041616582, -17.845177081651, 6.856, !- X,Y,Z Vertex 3 {m}
  -11.9489041616582, -17.845177081651, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5901699437495, -16.680339887499, 9.144, !- X,Y,Z Vertex 1 {m}
  -15.5901699437495, -16.680339887499, 6.096, !- X,Y,Z Vertex 2 {m}
  -13.8024986792614, -17.4076027727757, 6.096, !- X,Y,Z Vertex 3 {m}
  -13.8024986792614, -17.4076027727757, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 103,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5666423831403, -16.6899114021013, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -15.5666423831403, -16.6899114021013, 6.856, !- X,Y,Z Vertex 2 {m}
  -13.8260262398706, -17.3980312581734, 6.856, !- X,Y,Z Vertex 3 {m}
  -13.8260262398706, -17.3980312581734, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2445830106638, -15.6865606070745, 9.144, !- X,Y,Z Vertex 1 {m}
  -17.2445830106638, -15.6865606070745, 6.096, !- X,Y,Z Vertex 2 {m}
  -15.5901699437495, -16.680339887499, 6.096, !- X,Y,Z Vertex 3 {m}
  -15.5901699437495, -16.680339887499, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2228092626165, -15.6996397468005, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -17.2228092626165, -15.6996397468005, 6.856, !- X,Y,Z Vertex 2 {m}
  -15.6119436917968, -16.667260747773, 6.856, !- X,Y,Z Vertex 3 {m}
  -15.6119436917968, -16.667260747773, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.7263000622709, -14.4499545933603, 9.144, !- X,Y,Z Vertex 1 {m}
  -18.7263000622709, -14.4499545933603, 6.096, !- X,Y,Z Vertex 2 {m}
  -17.2445830106638, -15.6865606070745, 6.096, !- X,Y,Z Vertex 3 {m}
  -17.2445830106638, -15.6865606070745, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7067991683259, -14.4662295783171, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -18.7067991683259, -14.4662295783171, 6.856, !- X,Y,Z Vertex 2 {m}
  -17.2640839046088, -15.6702856221177, 6.856, !- X,Y,Z Vertex 3 {m}
  -17.2640839046088, -15.6702856221177, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -13, 9.144,                        !- X,Y,Z Vertex 1 {m}
  -20, -13, 6.096,                        !- X,Y,Z Vertex 2 {m}
  -18.7263000622709, -14.4499545933603, 6.096, !- X,Y,Z Vertex 3 {m}
  -18.7263000622709, -14.4499545933603, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.9832368215129, -13.0190828678927, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -19.9832368215129, -13.0190828678927, 6.856, !- X,Y,Z Vertex 2 {m}
  -18.743063240758, -14.4308717254676, 6.856, !- X,Y,Z Vertex 3 {m}
  -18.743063240758, -14.4308717254676, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 9.144,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 6.096,                          !- X,Y,Z Vertex 2 {m}
  -20, -13, 6.096,                        !- X,Y,Z Vertex 3 {m}
  -20, -13, 9.144;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 107,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20, -0.0254, 8.38597868594199,         !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 6.856,                    !- X,Y,Z Vertex 2 {m}
  -20, -12.9746, 6.856,                   !- X,Y,Z Vertex 3 {m}
  -20, -12.9746, 8.38597868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  -20, 0, 6.096,                          !- X,Y,Z Vertex 3 {m}
  -20, 0, 9.144;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 9.144,                        !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, -17.8510128058329, 9.144, !- X,Y,Z Vertex 2 {m}
  -6.19750132073864, -17.4076027727757, 9.144, !- X,Y,Z Vertex 3 {m}
  -4.40983005625052, -16.680339887499, 9.144, !- X,Y,Z Vertex 4 {m}
  -2.75541698933625, -15.6865606070745, 9.144, !- X,Y,Z Vertex 5 {m}
  -1.27369993772908, -14.4499545933603, 9.144, !- X,Y,Z Vertex 6 {m}
  0, -13, 9.144,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 9.144,                            !- X,Y,Z Vertex 8 {m}
  -20, 0, 9.144,                          !- X,Y,Z Vertex 9 {m}
  -20, -13, 9.144,                        !- X,Y,Z Vertex 10 {m}
  -18.7263000622709, -14.4499545933603, 9.144, !- X,Y,Z Vertex 11 {m}
  -17.2445830106638, -15.6865606070745, 9.144, !- X,Y,Z Vertex 12 {m}
  -15.5901699437495, -16.680339887499, 9.144, !- X,Y,Z Vertex 13 {m}
  -13.8024986792614, -17.4076027727757, 9.144, !- X,Y,Z Vertex 14 {m}
  -11.9241836373257, -17.8510128058329, 9.144; !- X,Y,Z Vertex 15 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5901699437495, -16.680339887499, 3.048, !- X,Y,Z Vertex 1 {m}
  -15.5901699437495, -16.680339887499, 0, !- X,Y,Z Vertex 2 {m}
  -13.8024986792614, -17.4076027727757, 0, !- X,Y,Z Vertex 3 {m}
  -13.8024986792614, -17.4076027727757, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5666423831403, -16.6899114021013, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -15.5666423831403, -16.6899114021013, 0.76, !- X,Y,Z Vertex 2 {m}
  -13.8260262398706, -17.3980312581734, 0.76, !- X,Y,Z Vertex 3 {m}
  -13.8260262398706, -17.3980312581734, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2445830106638, -15.6865606070745, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2445830106638, -15.6865606070745, 0, !- X,Y,Z Vertex 2 {m}
  -15.5901699437495, -16.680339887499, 0, !- X,Y,Z Vertex 3 {m}
  -15.5901699437495, -16.680339887499, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2228092626165, -15.6996397468005, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -17.2228092626165, -15.6996397468005, 0.76, !- X,Y,Z Vertex 2 {m}
  -15.6119436917968, -16.667260747773, 0.76, !- X,Y,Z Vertex 3 {m}
  -15.6119436917968, -16.667260747773, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.7263000622709, -14.4499545933603, 3.048, !- X,Y,Z Vertex 1 {m}
  -18.7263000622709, -14.4499545933603, 0, !- X,Y,Z Vertex 2 {m}
  -17.2445830106638, -15.6865606070745, 0, !- X,Y,Z Vertex 3 {m}
  -17.2445830106638, -15.6865606070745, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7067991683259, -14.4662295783171, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -18.7067991683259, -14.4662295783171, 0.76, !- X,Y,Z Vertex 2 {m}
  -17.2640839046088, -15.6702856221177, 0.76, !- X,Y,Z Vertex 3 {m}
  -17.2640839046088, -15.6702856221177, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -13, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -20, -13, 0,                            !- X,Y,Z Vertex 2 {m}
  -18.7263000622709, -14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -18.7263000622709, -14.4499545933603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.9832368215129, -13.0190828678927, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -19.9832368215129, -13.0190828678927, 0.76, !- X,Y,Z Vertex 2 {m}
  -18.743063240758, -14.4308717254676, 0.76, !- X,Y,Z Vertex 3 {m}
  -18.743063240758, -14.4308717254676, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -13, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -13, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20, -0.0254, 2.28997868594199,         !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -20, -12.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -20, -12.9746, 2.28997868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -13, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.9746, 2.28997868594199,          !- X,Y,Z Vertex 1 {m}
  0, -12.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.28997868594199; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772908, -14.4499545933603, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.27369993772908, -14.4499545933603, 0, !- X,Y,Z Vertex 2 {m}
  0, -13, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -13, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.25693675924202, -14.4308717254676, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -1.25693675924202, -14.4308717254676, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870578, -13.0190828678927, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0167631784870578, -13.0190828678927, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, -15.6865606070745, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, -15.6865606070745, 0, !- X,Y,Z Vertex 2 {m}
  -1.27369993772908, -14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -1.27369993772908, -14.4499545933603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.73591609539128, -15.6702856221177, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -2.73591609539128, -15.6702856221177, 0.76, !- X,Y,Z Vertex 2 {m}
  -1.29320083167404, -14.4662295783171, 0.76, !- X,Y,Z Vertex 3 {m}
  -1.29320083167404, -14.4662295783171, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13, 6.096,                          !- X,Y,Z Vertex 1 {m}
  0, -13, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.9746, 5.33797868594199,          !- X,Y,Z Vertex 1 {m}
  0, -12.9746, 3.808,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 3.808,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 5.33797868594199; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772908, -14.4499545933603, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.27369993772908, -14.4499545933603, 3.048, !- X,Y,Z Vertex 2 {m}
  0, -13, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, -13, 6.096;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 49,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.25693675924202, -14.4308717254676, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -1.25693675924202, -14.4308717254676, 3.808, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870578, -13.0190828678927, 3.808, !- X,Y,Z Vertex 3 {m}
  -0.0167631784870578, -13.0190828678927, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625052, -16.680339887499, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.40983005625052, -16.680339887499, 0, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, -15.6865606070745, 0, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, -15.6865606070745, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38805630820314, -16.667260747773, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -4.38805630820314, -16.667260747773, 0.76, !- X,Y,Z Vertex 2 {m}
  -2.77719073738364, -15.6996397468005, 0.76, !- X,Y,Z Vertex 3 {m}
  -2.77719073738364, -15.6996397468005, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, -15.6865606070745, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, -15.6865606070745, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.27369993772908, -14.4499545933603, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.27369993772908, -14.4499545933603, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.73591609539128, -15.6702856221177, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -2.73591609539128, -15.6702856221177, 3.808, !- X,Y,Z Vertex 2 {m}
  -1.29320083167404, -14.4662295783171, 3.808, !- X,Y,Z Vertex 3 {m}
  -1.29320083167404, -14.4662295783171, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625052, -16.680339887499, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.40983005625052, -16.680339887499, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, -15.6865606070745, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, -15.6865606070745, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38805630820314, -16.667260747773, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -4.38805630820314, -16.667260747773, 3.808, !- X,Y,Z Vertex 2 {m}
  -2.77719073738364, -15.6996397468005, 3.808, !- X,Y,Z Vertex 3 {m}
  -2.77719073738364, -15.6996397468005, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073864, -17.4076027727757, 6.096, !- X,Y,Z Vertex 1 {m}
  -6.19750132073864, -17.4076027727757, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.40983005625052, -16.680339887499, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.40983005625052, -16.680339887499, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.17397376012947, -17.3980312581734, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -6.17397376012947, -17.3980312581734, 3.808, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 3.808, !- X,Y,Z Vertex 3 {m}
  -4.43335761685969, -16.6899114021013, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, -17.8510128058329, 6.096, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, -17.8510128058329, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.19750132073864, -17.4076027727757, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.19750132073864, -17.4076027727757, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.05109583834185, -17.845177081651, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -8.05109583834185, -17.845177081651, 3.808, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 3.808, !- X,Y,Z Vertex 3 {m}
  -6.22222184507112, -17.4134384969576, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 6.096,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, -17.8510128058329, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, -17.8510128058329, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97467579859359, -17.998039177946, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -9.97467579859359, -17.998039177946, 3.808, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 3.808, !- X,Y,Z Vertex 3 {m}
  -8.10114056408074, -17.8529736278869, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9241836373257, -17.8510128058329, 6.096, !- X,Y,Z Vertex 1 {m}
  -11.9241836373257, -17.8510128058329, 3.048, !- X,Y,Z Vertex 2 {m}
  -10, -18, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10, -18, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8988594359193, -17.8529736278869, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -11.8988594359193, -17.8529736278869, 3.808, !- X,Y,Z Vertex 2 {m}
  -10.0253242014064, -17.998039177946, 3.808, !- X,Y,Z Vertex 3 {m}
  -10.0253242014064, -17.998039177946, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8024986792614, -17.4076027727757, 6.096, !- X,Y,Z Vertex 1 {m}
  -13.8024986792614, -17.4076027727757, 3.048, !- X,Y,Z Vertex 2 {m}
  -11.9241836373257, -17.8510128058329, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.9241836373257, -17.8510128058329, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.7777781549289, -17.4134384969576, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -13.7777781549289, -17.4134384969576, 3.808, !- X,Y,Z Vertex 2 {m}
  -11.9489041616582, -17.845177081651, 3.808, !- X,Y,Z Vertex 3 {m}
  -11.9489041616582, -17.845177081651, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5901699437495, -16.680339887499, 6.096, !- X,Y,Z Vertex 1 {m}
  -15.5901699437495, -16.680339887499, 3.048, !- X,Y,Z Vertex 2 {m}
  -13.8024986792614, -17.4076027727757, 3.048, !- X,Y,Z Vertex 3 {m}
  -13.8024986792614, -17.4076027727757, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 57,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5666423831403, -16.6899114021013, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -15.5666423831403, -16.6899114021013, 3.808, !- X,Y,Z Vertex 2 {m}
  -13.8260262398706, -17.3980312581734, 3.808, !- X,Y,Z Vertex 3 {m}
  -13.8260262398706, -17.3980312581734, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2445830106638, -15.6865606070745, 6.096, !- X,Y,Z Vertex 1 {m}
  -17.2445830106638, -15.6865606070745, 3.048, !- X,Y,Z Vertex 2 {m}
  -15.5901699437495, -16.680339887499, 3.048, !- X,Y,Z Vertex 3 {m}
  -15.5901699437495, -16.680339887499, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2228092626165, -15.6996397468005, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -17.2228092626165, -15.6996397468005, 3.808, !- X,Y,Z Vertex 2 {m}
  -15.6119436917968, -16.667260747773, 3.808, !- X,Y,Z Vertex 3 {m}
  -15.6119436917968, -16.667260747773, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.7263000622709, -14.4499545933603, 6.096, !- X,Y,Z Vertex 1 {m}
  -18.7263000622709, -14.4499545933603, 3.048, !- X,Y,Z Vertex 2 {m}
  -17.2445830106638, -15.6865606070745, 3.048, !- X,Y,Z Vertex 3 {m}
  -17.2445830106638, -15.6865606070745, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7067991683259, -14.4662295783171, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -18.7067991683259, -14.4662295783171, 3.808, !- X,Y,Z Vertex 2 {m}
  -17.2640839046088, -15.6702856221177, 3.808, !- X,Y,Z Vertex 3 {m}
  -17.2640839046088, -15.6702856221177, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073864, -17.4076027727757, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.19750132073864, -17.4076027727757, 0, !- X,Y,Z Vertex 2 {m}
  -4.40983005625052, -16.680339887499, 0, !- X,Y,Z Vertex 3 {m}
  -4.40983005625052, -16.680339887499, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.17397376012947, -17.3980312581734, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -6.17397376012947, -17.3980312581734, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.43335761685969, -16.6899114021013, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -13, 6.096,                        !- X,Y,Z Vertex 1 {m}
  -20, -13, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -18.7263000622709, -14.4499545933603, 3.048, !- X,Y,Z Vertex 3 {m}
  -18.7263000622709, -14.4499545933603, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 60,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.9832368215129, -13.0190828678927, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -19.9832368215129, -13.0190828678927, 3.808, !- X,Y,Z Vertex 2 {m}
  -18.743063240758, -14.4308717254676, 3.808, !- X,Y,Z Vertex 3 {m}
  -18.743063240758, -14.4308717254676, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 6.096,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -20, -13, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -20, -13, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 61,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20, -0.0254, 5.33797868594199,         !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 3.808,                    !- X,Y,Z Vertex 2 {m}
  -20, -12.9746, 3.808,                   !- X,Y,Z Vertex 3 {m}
  -20, -12.9746, 5.33797868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -20, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -20, 0, 6.096;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, -17.8510128058329, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, -17.8510128058329, 0, !- X,Y,Z Vertex 2 {m}
  -6.19750132073864, -17.4076027727757, 0, !- X,Y,Z Vertex 3 {m}
  -6.19750132073864, -17.4076027727757, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.05109583834185, -17.845177081651, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -8.05109583834185, -17.845177081651, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.22222184507112, -17.4134384969576, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, -17.8510128058329, 0, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, -17.8510128058329, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97467579859359, -17.998039177946, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -9.97467579859359, -17.998039177946, 0.76, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 0.76, !- X,Y,Z Vertex 3 {m}
  -8.10114056408074, -17.8529736278869, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9241836373257, -17.8510128058329, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.9241836373257, -17.8510128058329, 0, !- X,Y,Z Vertex 2 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -18, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8988594359193, -17.8529736278869, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -11.8988594359193, -17.8529736278869, 0.76, !- X,Y,Z Vertex 2 {m}
  -10.0253242014064, -17.998039177946, 0.76, !- X,Y,Z Vertex 3 {m}
  -10.0253242014064, -17.998039177946, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13, 9.144,                          !- X,Y,Z Vertex 1 {m}
  0, -13, 6.096,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 9.144;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.9746, 8.38597868594199,          !- X,Y,Z Vertex 1 {m}
  0, -12.9746, 6.856,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 6.856,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 8.38597868594199; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772908, -14.4499545933603, 9.144, !- X,Y,Z Vertex 1 {m}
  -1.27369993772908, -14.4499545933603, 6.096, !- X,Y,Z Vertex 2 {m}
  0, -13, 6.096,                          !- X,Y,Z Vertex 3 {m}
  0, -13, 9.144;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.25693675924202, -14.4308717254676, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -1.25693675924202, -14.4308717254676, 6.856, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870578, -13.0190828678927, 6.856, !- X,Y,Z Vertex 3 {m}
  -0.0167631784870578, -13.0190828678927, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, -15.6865606070745, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, -15.6865606070745, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.27369993772908, -14.4499545933603, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.27369993772908, -14.4499545933603, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 96,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.73591609539128, -15.6702856221177, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -2.73591609539128, -15.6702856221177, 6.856, !- X,Y,Z Vertex 2 {m}
  -1.29320083167404, -14.4662295783171, 6.856, !- X,Y,Z Vertex 3 {m}
  -1.29320083167404, -14.4662295783171, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625052, -16.680339887499, 9.144, !- X,Y,Z Vertex 1 {m}
  -4.40983005625052, -16.680339887499, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, -15.6865606070745, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, -15.6865606070745, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38805630820314, -16.667260747773, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -4.38805630820314, -16.667260747773, 6.856, !- X,Y,Z Vertex 2 {m}
  -2.77719073738364, -15.6996397468005, 6.856, !- X,Y,Z Vertex 3 {m}
  -2.77719073738364, -15.6996397468005, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073864, -17.4076027727757, 9.144, !- X,Y,Z Vertex 1 {m}
  -6.19750132073864, -17.4076027727757, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.40983005625052, -16.680339887499, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.40983005625052, -16.680339887499, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.17397376012947, -17.3980312581734, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -6.17397376012947, -17.3980312581734, 6.856, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 6.856, !- X,Y,Z Vertex 3 {m}
  -4.43335761685969, -16.6899114021013, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, -17.8510128058329, 9.144, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, -17.8510128058329, 6.096, !- X,Y,Z Vertex 2 {m}
  -6.19750132073864, -17.4076027727757, 6.096, !- X,Y,Z Vertex 3 {m}
  -6.19750132073864, -17.4076027727757, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 99,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.05109583834185, -17.845177081651, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -8.05109583834185, -17.845177081651, 6.856, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 6.856, !- X,Y,Z Vertex 3 {m}
  -6.22222184507112, -17.4134384969576, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 17 - Surface 47,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  329.313772799426;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 63 - Surface 93,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  329.313772799426;                       !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 1 - Overhang,               !- Name
  Surface 98,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.8712912938223, -18.6068413548992, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -6.04241730055157, -18.1751027702058, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, -17.845177081651, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 10 - Overhang,              !- Name
  Surface 100,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.91426089457852, -18.7783033503552, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -8.04072566006567, -18.6332378002961, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -9.97467579859359, -17.998039177946, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 11 - Overhang,              !- Name
  Surface 105,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.0149251706724, -17.3381318732925, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -15.6119436917968, -16.667260747773, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -17.2228092626165, -15.6996397468005, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -17.6257907414921, -16.37051087232, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 12 - Overhang,              !- Name
  Surface 101,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.1287087061778, -18.6068413548992, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -11.9489041616582, -17.845177081651, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -13.7777781549289, -17.4134384969576, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -13.9575826994485, -18.1751027702058, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 14 - Overhang,              !- Name
  Surface 48,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.668974363723682, -14.9473621521252, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  0.571199217031279, -13.5355732945503, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870581, -13.0190828678927, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -1.25693675924202, -14.4308717254676, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 17 - Overhang,              !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20, -12.9746, 5.33797868594199,        !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 5.33797868594199,         !- X,Y,Z Vertex 2 {m}
  -20.764989342971, -0.0254, 5.33797868594199, !- X,Y,Z Vertex 3 {m}
  -20.764989342971, -12.9746, 5.33797868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 18 - Overhang,              !- Name
  Surface 95,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.23446740350447, -16.2711278216822, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -0.791752139787238, -15.0670717778817, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -1.29320083167405, -14.4662295783171, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, -15.6702856221177, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 20 - Overhang,              !- Name
  Surface 59,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.0149251706724, -17.3381318732925, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -15.6119436917968, -16.667260747773, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -17.2228092626165, -15.6996397468005, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -17.6257907414921, -16.37051087232, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 21 - Overhang,              !- Name
  Surface 98,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.87906574703929, -18.1229391165856, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -4.13844960376951, -17.4148192605135, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -6.17397376012947, -17.3980312581734, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 22 - Overhang,              !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20, -12.9746, 8.38597868594199,        !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 8.38597868594199,         !- X,Y,Z Vertex 2 {m}
  -20.764989342971, -0.0254, 8.38597868594199, !- X,Y,Z Vertex 3 {m}
  -20.764989342971, -12.9746, 8.38597868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 25 - Overhang,              !- Name
  Surface 13,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7655325964956, -16.2711278216822, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -17.2640839046088, -15.6702856221177, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -18.7067991683259, -14.4662295783171, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -19.2082478602127, -15.0670717778816, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 26 - Overhang,              !- Name
  Surface 15,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20, -12.9746, 2.28997868594199,        !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 2.28997868594199,         !- X,Y,Z Vertex 2 {m}
  -20.764989342971, -0.0254, 2.28997868594199, !- X,Y,Z Vertex 3 {m}
  -20.764989342971, -12.9746, 2.28997868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 27 - Overhang,              !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.3310256362763, -14.9473621521251, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -18.743063240758, -14.4308717254676, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -19.9832368215129, -13.0190828678927, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -20.5711992170312, -13.5355732945502, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 29 - Overhang,              !- Name
  Surface 50,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.23446740350447, -16.2711278216822, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -0.791752139787238, -15.0670717778817, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -1.29320083167405, -14.4662295783171, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, -15.6702856221177, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 3 - Overhang,               !- Name
  Surface 103,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.1209342529608, -18.1229391165856, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -13.8260262398706, -17.3980312581734, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -15.5666423831403, -16.6899114021013, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -15.8615503962305, -17.4148192605135, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 30 - Overhang,              !- Name
  Surface 8,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.91426089457852, -18.7783033503552, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -8.04072566006567, -18.6332378002961, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -9.97467579859359, -17.998039177946, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 31 - Overhang,              !- Name
  Surface 50,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.23446740350447, -16.2711278216822, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -0.791752139787238, -15.0670717778817, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -1.29320083167405, -14.4662295783171, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, -15.6702856221177, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 32 - Overhang,              !- Name
  Surface 56,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.1287087061778, -18.6068413548992, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -11.9489041616582, -17.845177081651, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -13.7777781549289, -17.4134384969576, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -13.9575826994485, -18.1751027702058, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 33 - Overhang,              !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.98507482932751, -17.3381318732925, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -2.37420925850799, -16.37051087232, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -2.77719073738363, -15.6996397468005, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, -16.667260747773, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 35 - Overhang,              !- Name
  Surface 13,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.0149251706724, -17.3381318732925, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -15.6119436917968, -16.667260747773, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -17.2228092626165, -15.6996397468005, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -17.6257907414921, -16.37051087232, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 36 - Overhang,              !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7655325964956, -16.2711278216822, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -17.2640839046088, -15.6702856221177, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -18.7067991683259, -14.4662295783171, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -19.2082478602127, -15.0670717778816, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 37 - Overhang,              !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.3310256362763, -14.9473621521251, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -18.743063240758, -14.4308717254676, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -19.9832368215129, -13.0190828678927, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -20.5711992170312, -13.5355732945502, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 38 - Overhang,              !- Name
  Surface 8,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.0857391054215, -18.7783033503552, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -10.0253242014064, -17.998039177946, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -11.8988594359193, -17.8529736278869, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -11.9592743399344, -18.6332378002961, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 4 - Overhang,               !- Name
  Surface 56,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.1287087061778, -18.6068413548992, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -11.9489041616582, -17.845177081651, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -13.7777781549289, -17.4134384969576, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -13.9575826994485, -18.1751027702058, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 40 - Overhang,              !- Name
  Surface 100,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.91426089457852, -18.7783033503552, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -8.04072566006567, -18.6332378002961, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -9.97467579859359, -17.998039177946, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 42 - Overhang,              !- Name
  Surface 5,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.87906574703929, -18.1229391165856, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -4.13844960376951, -17.4148192605135, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -6.17397376012947, -17.3980312581734, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 43 - Overhang,              !- Name
  Surface 53,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.8712912938223, -18.6068413548992, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -6.04241730055157, -18.1751027702058, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, -17.845177081651, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 45 - Overhang,              !- Name
  Surface 53,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.87906574703929, -18.1229391165856, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -4.13844960376951, -17.4148192605135, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -6.17397376012947, -17.3980312581734, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 46 - Overhang,              !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7655325964956, -16.2711278216822, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -17.2640839046088, -15.6702856221177, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -18.7067991683259, -14.4662295783171, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -19.2082478602127, -15.0670717778816, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 47 - Overhang,              !- Name
  Surface 53,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.8712912938223, -18.6068413548992, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -6.04241730055157, -18.1751027702058, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, -17.845177081651, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 5 - Overhang,               !- Name
  Surface 98,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.98507482932751, -17.3381318732925, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -2.37420925850799, -16.37051087232, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -2.77719073738363, -15.6996397468005, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, -16.667260747773, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 50 - Overhang,              !- Name
  Surface 48,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.668974363723682, -14.9473621521252, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  0.571199217031279, -13.5355732945503, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870581, -13.0190828678927, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -1.25693675924202, -14.4308717254676, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 51 - Overhang,              !- Name
  Surface 100,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.0857391054215, -18.7783033503552, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  -10.0253242014064, -17.998039177946, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -11.8988594359193, -17.8529736278869, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -11.9592743399344, -18.6332378002961, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 52 - Overhang,              !- Name
  Surface 56,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.1209342529608, -18.1229391165856, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -13.8260262398706, -17.3980312581734, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -15.5666423831403, -16.6899114021013, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -15.8615503962305, -17.4148192605135, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 53 - Overhang,              !- Name
  Surface 94,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.668974363723682, -14.9473621521252, 8.42119920696704, !- X,Y,Z Vertex 1 {m}
  0.571199217031279, -13.5355732945503, 8.42119920696704, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870581, -13.0190828678927, 8.42119920696704, !- X,Y,Z Vertex 3 {m}
  -1.25693675924202, -14.4308717254676, 8.42119920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 56 - Overhang,              !- Name
  Surface 56,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.0857391054215, -18.7783033503552, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -10.0253242014064, -17.998039177946, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -11.8988594359193, -17.8529736278869, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -11.9592743399344, -18.6332378002961, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 6 - Overhang,               !- Name
  Surface 52,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.98507482932751, -17.3381318732925, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -2.37420925850799, -16.37051087232, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -2.77719073738363, -15.6996397468005, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, -16.667260747773, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 8 - Overhang,               !- Name
  Surface 15,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.3310256362763, -14.9473621521251, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -18.743063240758, -14.4308717254676, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -19.9832368215129, -13.0190828678927, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -20.5711992170312, -13.5355732945502, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 9 - Overhang,               !- Name
  Surface 56,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.1209342529608, -18.1229391165856, 5.37319920696704, !- X,Y,Z Vertex 1 {m}
  -13.8260262398706, -17.3980312581734, 5.37319920696704, !- X,Y,Z Vertex 2 {m}
  -15.5666423831403, -16.6899114021013, 5.37319920696704, !- X,Y,Z Vertex 3 {m}
  -15.8615503962305, -17.4148192605135, 5.37319920696704; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 4 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 4 Thermostat,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone 4,                         !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 4 Ventilation per Person,  !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 5,                         !- Name
  -90,                                    !- Direction of Relative North {deg}
  35.8561771327677,                       !- X Origin {m}
  27.7561936130205,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -13, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.27369993772908, -14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, -15.6865606070745, 0, !- X,Y,Z Vertex 4 {m}
  -4.40983005625052, -16.680339887499, 0, !- X,Y,Z Vertex 5 {m}
  -6.19750132073864, -17.4076027727757, 0, !- X,Y,Z Vertex 6 {m}
  -8.07581636267433, -17.8510128058329, 0, !- X,Y,Z Vertex 7 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 8 {m}
  -11.9241836373257, -17.8510128058329, 0, !- X,Y,Z Vertex 9 {m}
  -13.8024986792614, -17.4076027727757, 0, !- X,Y,Z Vertex 10 {m}
  -15.5901699437495, -16.680339887499, 0, !- X,Y,Z Vertex 11 {m}
  -17.2445830106638, -15.6865606070745, 0, !- X,Y,Z Vertex 12 {m}
  -18.7263000622709, -14.4499545933603, 0, !- X,Y,Z Vertex 13 {m}
  -20, -13, 0,                            !- X,Y,Z Vertex 14 {m}
  -20, 0, 0;                              !- X,Y,Z Vertex 15 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -13, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.9746, 2.28997868594199,          !- X,Y,Z Vertex 1 {m}
  0, -12.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.28997868594199; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.27369993772908, -14.4499545933603, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.27369993772908, -14.4499545933603, 0, !- X,Y,Z Vertex 2 {m}
  0, -13, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -13, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.25693675924202, -14.4308717254676, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -1.25693675924202, -14.4308717254676, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870578, -13.0190828678927, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0167631784870578, -13.0190828678927, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75541698933625, -15.6865606070745, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.75541698933625, -15.6865606070745, 0, !- X,Y,Z Vertex 2 {m}
  -1.27369993772908, -14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -1.27369993772908, -14.4499545933603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.73591609539128, -15.6702856221177, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -2.73591609539128, -15.6702856221177, 0.76, !- X,Y,Z Vertex 2 {m}
  -1.29320083167404, -14.4662295783171, 0.76, !- X,Y,Z Vertex 3 {m}
  -1.29320083167404, -14.4662295783171, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40983005625052, -16.680339887499, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.40983005625052, -16.680339887499, 0, !- X,Y,Z Vertex 2 {m}
  -2.75541698933625, -15.6865606070745, 0, !- X,Y,Z Vertex 3 {m}
  -2.75541698933625, -15.6865606070745, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 143,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38805630820314, -16.667260747773, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -4.38805630820314, -16.667260747773, 0.76, !- X,Y,Z Vertex 2 {m}
  -2.77719073738364, -15.6996397468005, 0.76, !- X,Y,Z Vertex 3 {m}
  -2.77719073738364, -15.6996397468005, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19750132073864, -17.4076027727757, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.19750132073864, -17.4076027727757, 0, !- X,Y,Z Vertex 2 {m}
  -4.40983005625052, -16.680339887499, 0, !- X,Y,Z Vertex 3 {m}
  -4.40983005625052, -16.680339887499, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 144,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.17397376012947, -17.3980312581734, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -6.17397376012947, -17.3980312581734, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.43335761685969, -16.6899114021013, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07581636267433, -17.8510128058329, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, -17.8510128058329, 0, !- X,Y,Z Vertex 2 {m}
  -6.19750132073864, -17.4076027727757, 0, !- X,Y,Z Vertex 3 {m}
  -6.19750132073864, -17.4076027727757, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.05109583834185, -17.845177081651, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -8.05109583834185, -17.845177081651, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.22222184507112, -17.4134384969576, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.07581636267433, -17.8510128058329, 0, !- X,Y,Z Vertex 3 {m}
  -8.07581636267433, -17.8510128058329, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.97467579859359, -17.998039177946, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -9.97467579859359, -17.998039177946, 0.76, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 0.76, !- X,Y,Z Vertex 3 {m}
  -8.10114056408074, -17.8529736278869, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9241836373257, -17.8510128058329, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.9241836373257, -17.8510128058329, 0, !- X,Y,Z Vertex 2 {m}
  -10, -18, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -18, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 147,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8988594359193, -17.8529736278869, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -11.8988594359193, -17.8529736278869, 0.76, !- X,Y,Z Vertex 2 {m}
  -10.0253242014064, -17.998039177946, 0.76, !- X,Y,Z Vertex 3 {m}
  -10.0253242014064, -17.998039177946, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8024986792614, -17.4076027727757, 3.048, !- X,Y,Z Vertex 1 {m}
  -13.8024986792614, -17.4076027727757, 0, !- X,Y,Z Vertex 2 {m}
  -11.9241836373257, -17.8510128058329, 0, !- X,Y,Z Vertex 3 {m}
  -11.9241836373257, -17.8510128058329, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 148,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.7777781549289, -17.4134384969576, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -13.7777781549289, -17.4134384969576, 0.76, !- X,Y,Z Vertex 2 {m}
  -11.9489041616582, -17.845177081651, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.9489041616582, -17.845177081651, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.5901699437495, -16.680339887499, 3.048, !- X,Y,Z Vertex 1 {m}
  -15.5901699437495, -16.680339887499, 0, !- X,Y,Z Vertex 2 {m}
  -13.8024986792614, -17.4076027727757, 0, !- X,Y,Z Vertex 3 {m}
  -13.8024986792614, -17.4076027727757, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5666423831403, -16.6899114021013, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -15.5666423831403, -16.6899114021013, 0.76, !- X,Y,Z Vertex 2 {m}
  -13.8260262398706, -17.3980312581734, 0.76, !- X,Y,Z Vertex 3 {m}
  -13.8260262398706, -17.3980312581734, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2445830106638, -15.6865606070745, 3.048, !- X,Y,Z Vertex 1 {m}
  -17.2445830106638, -15.6865606070745, 0, !- X,Y,Z Vertex 2 {m}
  -15.5901699437495, -16.680339887499, 0, !- X,Y,Z Vertex 3 {m}
  -15.5901699437495, -16.680339887499, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 150,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2228092626165, -15.6996397468005, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -17.2228092626165, -15.6996397468005, 0.76, !- X,Y,Z Vertex 2 {m}
  -15.6119436917968, -16.667260747773, 0.76, !- X,Y,Z Vertex 3 {m}
  -15.6119436917968, -16.667260747773, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.7263000622709, -14.4499545933603, 3.048, !- X,Y,Z Vertex 1 {m}
  -18.7263000622709, -14.4499545933603, 0, !- X,Y,Z Vertex 2 {m}
  -17.2445830106638, -15.6865606070745, 0, !- X,Y,Z Vertex 3 {m}
  -17.2445830106638, -15.6865606070745, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 151,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.7067991683259, -14.4662295783171, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -18.7067991683259, -14.4662295783171, 0.76, !- X,Y,Z Vertex 2 {m}
  -17.2640839046088, -15.6702856221177, 0.76, !- X,Y,Z Vertex 3 {m}
  -17.2640839046088, -15.6702856221177, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -13, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -20, -13, 0,                            !- X,Y,Z Vertex 2 {m}
  -18.7263000622709, -14.4499545933603, 0, !- X,Y,Z Vertex 3 {m}
  -18.7263000622709, -14.4499545933603, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 152,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.9832368215129, -13.0190828678927, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -19.9832368215129, -13.0190828678927, 0.76, !- X,Y,Z Vertex 2 {m}
  -18.743063240758, -14.4308717254676, 0.76, !- X,Y,Z Vertex 3 {m}
  -18.743063240758, -14.4308717254676, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -13, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -13, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Construction Name
  Surface 153,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20, -0.0254, 2.28997868594199,         !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -20, -12.9746, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -20, -12.9746, 2.28997868594199;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -18, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.07581636267433, -17.8510128058329, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.19750132073864, -17.4076027727757, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.40983005625052, -16.680339887499, 3.048, !- X,Y,Z Vertex 4 {m}
  -2.75541698933625, -15.6865606070745, 3.048, !- X,Y,Z Vertex 5 {m}
  -1.27369993772908, -14.4499545933603, 3.048, !- X,Y,Z Vertex 6 {m}
  0, -13, 3.048,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 8 {m}
  -20, 0, 3.048,                          !- X,Y,Z Vertex 9 {m}
  -20, -13, 3.048,                        !- X,Y,Z Vertex 10 {m}
  -18.7263000622709, -14.4499545933603, 3.048, !- X,Y,Z Vertex 11 {m}
  -17.2445830106638, -15.6865606070745, 3.048, !- X,Y,Z Vertex 12 {m}
  -15.5901699437495, -16.680339887499, 3.048, !- X,Y,Z Vertex 13 {m}
  -13.8024986792614, -17.4076027727757, 3.048, !- X,Y,Z Vertex 14 {m}
  -11.9241836373257, -17.8510128058329, 3.048; !- X,Y,Z Vertex 15 {m}

Shading:Zone:Detailed,
  Sub Surface 13 - Overhang,              !- Name
  Surface 142,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.668974363723682, -14.9473621521252, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  0.571199217031279, -13.5355732945503, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -0.0167631784870581, -13.0190828678927, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -1.25693675924202, -14.4308717254676, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 16 - Overhang,              !- Name
  Surface 147,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.1287087061778, -18.6068413548992, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -11.9489041616582, -17.845177081651, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -13.7777781549289, -17.4134384969576, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -13.9575826994485, -18.1751027702058, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 19 - Overhang,              !- Name
  Surface 151,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.0149251706724, -17.3381318732925, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -15.6119436917968, -16.667260747773, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -17.2228092626165, -15.6996397468005, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -17.6257907414921, -16.37051087232, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 2 - Overhang,               !- Name
  Surface 144,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.8712912938223, -18.6068413548992, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -6.04241730055157, -18.1751027702058, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -6.22222184507112, -17.4134384969576, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -8.05109583834185, -17.845177081651, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 23 - Overhang,              !- Name
  Surface 153,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.3310256362763, -14.9473621521251, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -18.743063240758, -14.4308717254676, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -19.9832368215129, -13.0190828678927, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -20.5711992170312, -13.5355732945502, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 24 - Overhang,              !- Name
  Surface 144,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.98507482932751, -17.3381318732925, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -2.37420925850799, -16.37051087232, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -2.77719073738363, -15.6996397468005, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -4.38805630820315, -16.667260747773, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 34 - Overhang,              !- Name
  Surface 146,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.91426089457852, -18.7783033503552, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -8.04072566006567, -18.6332378002961, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -8.10114056408074, -17.8529736278869, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -9.97467579859359, -17.998039177946, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 41 - Overhang,              !- Name
  Surface 153,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20, -12.9746, 2.28997868594199,        !- X,Y,Z Vertex 1 {m}
  -20, -0.0254, 2.28997868594199,         !- X,Y,Z Vertex 2 {m}
  -20.764989342971, -0.0254, 2.28997868594199, !- X,Y,Z Vertex 3 {m}
  -20.764989342971, -12.9746, 2.28997868594199; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 44 - Overhang,              !- Name
  Surface 151,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7655325964956, -16.2711278216822, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -17.2640839046088, -15.6702856221177, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -18.7067991683259, -14.4662295783171, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -19.2082478602127, -15.0670717778816, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 48 - Overhang,              !- Name
  Surface 142,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.23446740350447, -16.2711278216822, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -0.791752139787238, -15.0670717778817, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -1.29320083167405, -14.4662295783171, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -2.73591609539128, -15.6702856221177, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 49 - Overhang,              !- Name
  Surface 146,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.0857391054215, -18.7783033503552, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -10.0253242014064, -17.998039177946, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -11.8988594359193, -17.8529736278869, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -11.9592743399344, -18.6332378002961, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 54 - Overhang,              !- Name
  Surface 149,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.1209342529608, -18.1229391165856, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -13.8260262398706, -17.3980312581734, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -15.5666423831403, -16.6899114021013, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -15.8615503962305, -17.4148192605135, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 55 - Overhang,              !- Name
  Surface 144,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.87906574703929, -18.1229391165856, 2.32519920696704, !- X,Y,Z Vertex 1 {m}
  -4.13844960376951, -17.4148192605135, 2.32519920696704, !- X,Y,Z Vertex 2 {m}
  -4.43335761685969, -16.6899114021013, 2.32519920696704, !- X,Y,Z Vertex 3 {m}
  -6.17397376012947, -17.3980312581734, 2.32519920696704; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 5 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 5 Thermostat,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone 5,                         !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 5 Ventilation per Person,  !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.10165,                                !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Cellular Glass - 1 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  136,                                    !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Cellular Polyurethane or Polyisocyanurate - Unfaced - 2 in., !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0254,                                 !- Conductivity {W/m-K}
  24,                                     !- Density {kg/m3}
  1590,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation,                        !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.234943,                               !- Solar Transmittance at Normal Incidence
  0.715057,                               !- Front Side Solar Reflectance at Normal Incidence
  0.715057,                               !- Back Side Solar Reflectance at Normal Incidence
  0.251212,                               !- Visible Transmittance at Normal Incidence
  0.698788,                               !- Front Side Visible Reflectance at Normal Incidence
  0.698788,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0414988;                              !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [204],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.328881,                               !- Solar Transmittance at Normal Incidence
  0.621119,                               !- Front Side Solar Reflectance at Normal Incidence
  0.621119,                               !- Back Side Solar Reflectance at Normal Incidence
  0.439975,                               !- Visible Transmittance at Normal Incidence
  0.510025,                               !- Front Side Visible Reflectance at Normal Incidence
  0.510025,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0071399;                              !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  189.1-2009 Nonres 2A Window Nonmetal framing, !- Name
  Theoretical Glass [197] 1;              !- Layer 1

Construction,
  189.1-2009 Nonres 4B Window Nonmetal framing, !- Name
  Theoretical Glass [204];                !- Layer 1

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  Wall Insulation;                        !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  ModifiedWall_less_performing,           !- Name
  1IN Stucco,                             !- Layer 1
  Wall Insulation,                        !- Layer 2
  Cellular Glass - 1 in.,                 !- Layer 3
  4IN Concrete HW;                        !- Layer 4

Construction,
  ModifiedWall_more_performing,           !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Cellular Polyurethane or Polyisocyanurate - Unfaced - 2 in., !- Layer 3
  Wall Insulation;                        !- Layer 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {cc75ebfe-ec8c-4a22-96e5-2b77a586d384}, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {cc75ebfe-ec8c-4a22-96e5-2b77a586d384}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {eac8c793-3251-438b-88b5-ae035f393faa}, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {eac8c793-3251-438b-88b5-ae035f393faa}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c37fca82-0b47-4fdc-aef5-c3f6ded5bcda}, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {c37fca82-0b47-4fdc-aef5-c3f6ded5bcda}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {205f300e-e9de-4578-a89a-09374ba6036a}, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {205f300e-e9de-4578-a89a-09374ba6036a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {857de76e-7230-4586-a8b2-196f6150cae9}, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {857de76e-7230-4586-a8b2-196f6150cae9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f96e2165-1363-4326-8cbe-6225d1e43102}, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f96e2165-1363-4326-8cbe-6225d1e43102}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3fc1ae85-f565-409d-bbf0-a3d6daef1f02}, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {3fc1ae85-f565-409d-bbf0-a3d6daef1f02}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f8363353-be56-4af6-bcec-f78017cd8ca2}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {f8363353-be56-4af6-bcec-f78017cd8ca2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5ed876e8-3eb3-4f7f-bd57-f76145fbdfb2}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5ed876e8-3eb3-4f7f-bd57-f76145fbdfb2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {08c6bdf9-173f-4fcb-9f1b-db3931ec1367}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {08c6bdf9-173f-4fcb-9f1b-db3931ec1367}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {be26a409-33af-44a3-80c9-9e0b99e4a437}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {be26a409-33af-44a3-80c9-9e0b99e4a437}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {520e9f22-a3fb-4941-b7e5-bca628cc3b15}, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {520e9f22-a3fb-4941-b7e5-bca628cc3b15}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c4f51342-fc4c-4710-892f-a239a57fcfa9}, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c4f51342-fc4c-4710-892f-a239a57fcfa9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2ea494ee-8116-4417-97c9-79683fca24f3}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2ea494ee-8116-4417-97c9-79683fca24f3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c1e4aa09-f38e-49aa-bf6a-38e3226e612d}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c1e4aa09-f38e-49aa-bf6a-38e3226e612d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7cccd742-ed38-418c-8bb0-9a36645b3ff8}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7cccd742-ed38-418c-8bb0-9a36645b3ff8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e021158c-7e11-4f43-a78a-8331288ff79b}, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e021158c-7e11-4f43-a78a-8331288ff79b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aaa4c2e5-7914-4fc5-a507-3540fd9e5da0}, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {aaa4c2e5-7914-4fc5-a507-3540fd9e5da0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1b8abbbb-fd45-4528-a9ec-45d5fddaf34c}, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1b8abbbb-fd45-4528-a9ec-45d5fddaf34c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d8e0f2e8-ac80-47bb-baf5-6f207d58c08e}, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d8e0f2e8-ac80-47bb-baf5-6f207d58c08e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {36f58584-59f5-4047-9913-5f439e116f1c}, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {36f58584-59f5-4047-9913-5f439e116f1c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a5cbbde8-a814-45bf-9e46-a1dd4946a6b5}, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {a5cbbde8-a814-45bf-9e46-a1dd4946a6b5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f4347528-fdb2-4d46-a3a9-c2f4186104b3}, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f4347528-fdb2-4d46-a3a9-c2f4186104b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Site:Location,
  Piacenza,                               !- Name
  44.92,                                  !- Latitude {deg}
  9.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  134;                                    !- Elevation {m}

ZoneList,
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Name
  Thermal Zone 2;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights, !- Name
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  189.1-2009 - Office - BreakRoom - CZ4-8 People, !- Name
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - Conference - CZ4-8, !- Name
  Thermal Zone 5;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - Conference - CZ4-8 Lights, !- Name
  189.1-2009 - Office - Conference - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  189.1-2009 - Office - Conference - CZ4-8, !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - Conference - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - Conference - CZ4-8, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - Corridor - CZ4-8, !- Name
  Thermal Zone 3;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  189.1-2009 - Office - Corridor - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  189.1-2009 - Office - Corridor - CZ4-8, !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0107639104167097,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - Corridor - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - Corridor - CZ4-8, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  Thermal Zone 4;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - Restroom - CZ4-8, !- Name
  Thermal Zone 1;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - Restroom - CZ4-8 Lights, !- Name
  189.1-2009 - Office - Restroom - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

People,
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  189.1-2009 - Office - Restroom - CZ4-8, !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - Restroom - CZ4-8, !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - Restroom - CZ4-8, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 1 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 1 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment,               !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone 1 Ideal Loads Air System,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone 1 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone 1 Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  0.7,                                    !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  0.7,                                    !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                                   !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 2 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 2 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment,               !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone 2 Ideal Loads Air System,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone 2 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone 2 Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  0.7,                                    !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  0.7,                                    !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                                   !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 3 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 3 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment,               !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone 3 Ideal Loads Air System,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone 3 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone 3 Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  0.7,                                    !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  0.7,                                    !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                                   !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 4 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 4 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment,               !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone 4 Ideal Loads Air System,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone 4 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone 4 Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  0.7,                                    !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  0.7,                                    !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                                   !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 5 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 5 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment,               !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Thermal Zone 5 Ideal Loads Air System,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone 5 Ideal Loads Air System,  !- Name
  ,                                       !- Availability Schedule Name
  Thermal Zone 5 Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  ,                                       !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                                 !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,              !- Dehumidification Control Type
  0.7,                                    !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  NoEconomizer,                           !- Outdoor Air Economizer Type
  None,                                   !- Heat Recovery Type
  0.7,                                    !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                                   !- Latent Heat Recovery Effectiveness {dimensionless}

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
  Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Gas:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 6
Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,       !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,!- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 13
Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,  !- Variable or Meter 1 Name
    Maximum,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,       !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,!- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum;            !- Aggregation Type for Variable or Meter 13
    Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
    Output:Meter,Electricity:Facility,Timestep; !- [J]
    Output:Meter,Gas:Facility,Timestep; !- [J]
    Output:Meter,DistrictCooling:Facility,Timestep; !- [J]
    Output:Meter,DistrictHeating:Facility,Timestep; !- [J]
