<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">
  <link href="file:///C:/Program Files/OpenStudio 1.11.0/share/openstudio/web_assets/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="file:///C:/Program Files/OpenStudio 1.11.0/share/openstudio/web_assets/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="file:///C:/Program Files/OpenStudio 1.11.0/share/openstudio/web_assets/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="file:///C:/Program Files/OpenStudio 1.11.0/share/openstudio/web_assets/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <script type="text/javascript" src="file:///C:/Program Files/OpenStudio 1.11.0/share/openstudio/web_assets/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope">Envelope</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Information</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Units</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>Building 1</td>
                                
                            
                        
                            
                                
                                    <td>building_name</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Net Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>1,477,277</td>
                                
                            
                        
                            
                                
                                    <td>kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>11,495</td>
                                
                            
                        
                            
                                
                                    <td>ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>EUI (Based on Net Site Energy and Total Building Area)</td>
                                
                            
                        
                            
                                
                                    <td>128.51</td>
                                
                            
                        
                            
                                
                                    <td>kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>SINGAPORE - SGP IWEC Data WMO#=486980</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>        1.37</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>      103.98</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>52 (ft)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        8.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>None</td>
                                
                            
                        
                            
                                
                                    <td>32.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1,130,585</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>126,486</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>220,197</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                        var data = [{"label":"Cooling","value":1130584.6956233343,"color":"#0071BD"},{"label":"Interior Lighting","value":126486.19470581217,"color":"#F7DF10"},{"label":"Interior Equipment","value":220196.87339118987,"color":"#4A4D4A"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(0, 20, 200, 200);
                        myChart.addMeasureAxis("p", "value");
                        myChart.addSeries("label", dimple.plot.pie);
                        myChart.addLegend(225, 75, 175, 150, "left");
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>346,693</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1,130,585</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                        var data = [{"label":"Electricity","value":346692.54626820516,"color":"#DDCC77"},{"label":"District Cooling","value":1130584.6956233343,"color":"#88CCEE"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(0, 20, 200, 200);
                        myChart.addMeasureAxis("p", "value");
                        myChart.addSeries("label", dimple.plot.pie);
                        myChart.addLegend(225, 75, 175, 150, "left");
                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('District Cooling', '#88CCEE', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>37,069</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>64,533</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                        var data = [{"label":"Interior Lighting","value":37069.44444444444,"color":"#F7DF10"},{"label":"Interior Equipment","value":64533.333333333336,"color":"#4A4D4A"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(0, 20, 200, 200);
                        myChart.addMeasureAxis("p", "value");
                        myChart.addSeries("label", dimple.plot.pie);
                        myChart.addLegend(225, 75, 175, 150, "left");
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                        var data = [];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(0, 20, 200, 200);
                        myChart.addMeasureAxis("p", "value");
                        myChart.addSeries("label", dimple.plot.pie);
                        myChart.addLegend(225, 75, 175, 150, "left");
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>3124.08</td>
                                
                            
                        
                            
                                
                                    <td>2850.53</td>
                                
                            
                        
                            
                                
                                    <td>3240.17</td>
                                
                            
                        
                            
                                
                                    <td>2913.75</td>
                                
                            
                        
                            
                                
                                    <td>3240.17</td>
                                
                            
                        
                            
                                
                                    <td>3110.28</td>
                                
                            
                        
                            
                                
                                    <td>3043.61</td>
                                
                            
                        
                            
                                
                                    <td>3240.17</td>
                                
                            
                        
                            
                                
                                    <td>3029.83</td>
                                
                            
                        
                            
                                
                                    <td>3124.08</td>
                                
                            
                        
                            
                                
                                    <td>3110.28</td>
                                
                            
                        
                            
                                
                                    <td>3043.61</td>
                                
                            
                        
                            
                                
                                    <td>37070.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>5463.5</td>
                                
                            
                        
                            
                                
                                    <td>4956.67</td>
                                
                            
                        
                            
                                
                                    <td>5569.78</td>
                                
                            
                        
                            
                                
                                    <td>5173.97</td>
                                
                            
                        
                            
                                
                                    <td>5569.78</td>
                                
                            
                        
                            
                                
                                    <td>5365.39</td>
                                
                            
                        
                            
                                
                                    <td>5378.33</td>
                                
                            
                        
                            
                                
                                    <td>5569.78</td>
                                
                            
                        
                            
                                
                                    <td>5280.25</td>
                                
                            
                        
                            
                                
                                    <td>5463.5</td>
                                
                            
                        
                            
                                
                                    <td>5365.39</td>
                                
                            
                        
                            
                                
                                    <td>5378.33</td>
                                
                            
                        
                            
                                
                                    <td>64534.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>8587.58</td>
                                
                            
                        
                            
                                
                                    <td>7807.19</td>
                                
                            
                        
                            
                                
                                    <td>8809.94</td>
                                
                            
                        
                            
                                
                                    <td>8087.72</td>
                                
                            
                        
                            
                                
                                    <td>8809.94</td>
                                
                            
                        
                            
                                
                                    <td>8475.67</td>
                                
                            
                        
                            
                                
                                    <td>8421.94</td>
                                
                            
                        
                            
                                
                                    <td>8809.94</td>
                                
                            
                        
                            
                                
                                    <td>8310.08</td>
                                
                            
                        
                            
                                
                                    <td>8587.58</td>
                                
                            
                        
                            
                                
                                    <td>8475.67</td>
                                
                            
                        
                            
                                
                                    <td>8421.94</td>
                                
                            
                        
                            
                                
                                    <td>101605.22</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Interior Lighting","label_x":"Jan","value":3124.0833333333335,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":2850.527777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":3240.1666666666665,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":2913.75,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":3240.1666666666665,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":3110.277777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":3043.611111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":3240.1666666666665,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":3029.8333333333335,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":3124.0833333333335,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":3110.277777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":3043.611111111111,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":5463.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":4956.666666666667,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":5569.777777777778,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":5173.972222222222,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":5569.777777777778,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":5365.388888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":5378.333333333333,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":5569.777777777778,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":5280.25,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":5463.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":5365.388888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":5378.333333333333,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":0.0,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    District Cooling Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>86.26</td>
                                
                            
                        
                            
                                
                                    <td>84.77</td>
                                
                            
                        
                            
                                
                                    <td>100.28</td>
                                
                            
                        
                            
                                
                                    <td>96.75</td>
                                
                            
                        
                            
                                
                                    <td>109.84</td>
                                
                            
                        
                            
                                
                                    <td>107.04</td>
                                
                            
                        
                            
                                
                                    <td>98.69</td>
                                
                            
                        
                            
                                
                                    <td>99.44</td>
                                
                            
                        
                            
                                
                                    <td>86.18</td>
                                
                            
                        
                            
                                
                                    <td>93.33</td>
                                
                            
                        
                            
                                
                                    <td>88.13</td>
                                
                            
                        
                            
                                
                                    <td>79.88</td>
                                
                            
                        
                            
                                
                                    <td>1130.59</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>86.26</td>
                                
                            
                        
                            
                                
                                    <td>84.77</td>
                                
                            
                        
                            
                                
                                    <td>100.28</td>
                                
                            
                        
                            
                                
                                    <td>96.75</td>
                                
                            
                        
                            
                                
                                    <td>109.84</td>
                                
                            
                        
                            
                                
                                    <td>107.04</td>
                                
                            
                        
                            
                                
                                    <td>98.69</td>
                                
                            
                        
                            
                                
                                    <td>99.44</td>
                                
                            
                        
                            
                                
                                    <td>86.18</td>
                                
                            
                        
                            
                                
                                    <td>93.33</td>
                                
                            
                        
                            
                                
                                    <td>88.13</td>
                                
                            
                        
                            
                                
                                    <td>79.88</td>
                                
                            
                        
                            
                                
                                    <td>1130.59</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Cooling","label_x":"Jan","value":86.25713963294577,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":84.77001457117419,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":100.27999914626928,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":96.75032819022248,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":109.83873480462908,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":107.0436221168251,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":98.68577074990228,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":99.43738972631074,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":86.18188295359289,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":93.3323100909486,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":88.13249058719771,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":79.8793730120695,"color":"#0071BD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('District Cooling Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                            
                                
                                    <td>10.3446</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                            
                                
                                    <td>12.2622</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                            
                                
                                    <td>22.61</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Interior Lighting","label_x":"Jan","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":10.34464,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":10.34464,"color":"#F7DF10"},{"label":"Interior Equipment","label_x":"Jan","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":12.26221,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":12.26221,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":0.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":0.0,"color":"#FF79AD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    District Cooling Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>362.4069</td>
                                
                            
                        
                            
                                
                                    <td>378.7816</td>
                                
                            
                        
                            
                                
                                    <td>379.3865</td>
                                
                            
                        
                            
                                
                                    <td>388.7403</td>
                                
                            
                        
                            
                                
                                    <td>399.5759</td>
                                
                            
                        
                            
                                
                                    <td>437.8429</td>
                                
                            
                        
                            
                                
                                    <td>387.2221</td>
                                
                            
                        
                            
                                
                                    <td>370.9557</td>
                                
                            
                        
                            
                                
                                    <td>357.0635</td>
                                
                            
                        
                            
                                
                                    <td>421.2426</td>
                                
                            
                        
                            
                                
                                    <td>383.2975</td>
                                
                            
                        
                            
                                
                                    <td>338.7936</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>362.41</td>
                                
                            
                        
                            
                                
                                    <td>378.78</td>
                                
                            
                        
                            
                                
                                    <td>379.39</td>
                                
                            
                        
                            
                                
                                    <td>388.74</td>
                                
                            
                        
                            
                                
                                    <td>399.58</td>
                                
                            
                        
                            
                                
                                    <td>437.84</td>
                                
                            
                        
                            
                                
                                    <td>387.22</td>
                                
                            
                        
                            
                                
                                    <td>370.96</td>
                                
                            
                        
                            
                                
                                    <td>357.06</td>
                                
                            
                        
                            
                                
                                    <td>421.24</td>
                                
                            
                        
                            
                                
                                    <td>383.3</td>
                                
                            
                        
                            
                                
                                    <td>338.79</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Cooling","label_x":"Jan","value":362.40694087473554,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":378.7816038436185,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":379.3865083123395,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":388.740314535482,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":399.5759456270595,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":437.842875192675,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":387.22208211582176,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":370.9556522795416,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":357.06352707725716,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":421.24263554042597,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":383.29750505223075,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":338.7935559168369,"color":"#0071BD"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('District Cooling Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope">Envelope</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5</td>
                                
                            
                        
                            
                                
                                    <td>7,951</td>
                                
                            
                        
                            
                                
                                    <td>4</td>
                                
                            
                        
                            
                                
                                    <td>24.73</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4</td>
                                
                            
                        
                            
                                
                                    <td>8,130</td>
                                
                            
                        
                            
                                
                                    <td>120</td>
                                
                            
                        
                            
                                
                                    <td>10.28</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-Factor (Btu/ft^2*h*R)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5</td>
                                
                            
                        
                            
                                
                                    <td>5,822</td>
                                
                            
                        
                            
                                
                                    <td>116</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    WWR & Skylight Ratio
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>41.73</td>
                                
                            
                        
                            
                                
                                    <td>30.87</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                            
                                
                                    <td>38.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>41.73</td>
                                
                            
                        
                            
                                
                                    <td>30.87</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                            
                                
                                    <td>50.0</td>
                                
                            
                        
                            
                                
                                    <td>38.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - BreakRoom - CZ4-8</td>
                                
                            
                        
                            
                                
                                    <td>8,574</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>BreakRoom</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Conference - CZ4-8</td>
                                
                            
                        
                            
                                
                                    <td>3,545</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>Conference</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Corridor - CZ4-8</td>
                                
                            
                        
                            
                                
                                    <td>3,444</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>Corridor</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - OpenOffice - CZ4-8</td>
                                
                            
                        
                            
                                
                                    <td>10,634</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>OpenOffice</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Restroom - CZ4-8</td>
                                
                            
                        
                            
                                
                                    <td>5,604</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>Restroom</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                        var data = [{"label":"189.1-2009 - Office - BreakRoom - CZ4-8","value":8574.481632074945,"color":"rgb(230,157,120)"},{"label":"189.1-2009 - Office - Conference - CZ4-8","value":3544.703949401716,"color":"rgb(230,196,120)"},{"label":"189.1-2009 - Office - Corridor - CZ4-8","value":3444.451333347111,"color":"rgb(169,31,31)"},{"label":"189.1-2009 - Office - OpenOffice - CZ4-8","value":10634.111848205148,"color":"rgb(120,230,199)"},{"label":"189.1-2009 - Office - Restroom - CZ4-8","value":5604.3341655319055,"color":"rgb(169,169,31)"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(0, 20, 200, 200);
                        myChart.addMeasureAxis("p", "value");
                        myChart.addSeries("label", dimple.plot.pie);
                        myChart.addLegend(225, 75, 175, 150, "left");
                        
                        
                        myChart.assignColor('189.1-2009 - Office - BreakRoom - CZ4-8', 'rgb(230,157,120)', 'white', 1);
                        
                        
                        myChart.assignColor('189.1-2009 - Office - Conference - CZ4-8', 'rgb(230,196,120)', 'white', 1);
                        
                        
                        myChart.assignColor('189.1-2009 - Office - Corridor - CZ4-8', 'rgb(169,31,31)', 'white', 1);
                        
                        
                        myChart.assignColor('189.1-2009 - Office - OpenOffice - CZ4-8', 'rgb(120,230,199)', 'white', 1);
                        
                        
                        myChart.assignColor('189.1-2009 - Office - Restroom - CZ4-8', 'rgb(169,169,31)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    189.1-2009 - Office - BreakRoom - CZ4-8<br>(4 spaces and 1 thermal zones)
                    
                
              </button>
              <div class="in" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - BreakRoom - CZ4-8 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0500</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition</td>
                                
                            
                        
                            
                                
                                    <td>4.4600</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.0800</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0446</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>15.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    189.1-2009 - Office - Conference - CZ4-8<br>(1 spaces and 1 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Conference - CZ4-8 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0500</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.3700</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Conference - CZ4-8 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>1.1700</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Conference - CZ4-8 Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0446</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Conference - CZ4-8 Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>20.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    189.1-2009 - Office - Corridor - CZ4-8<br>(4 spaces and 1 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Corridor - CZ4-8 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0010</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.1600</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Corridor - CZ4-8 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.4500</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Corridor - CZ4-8 Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0446</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Corridor - CZ4-8 Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.0500</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    189.1-2009 - Office - OpenOffice - CZ4-8<br>(3 spaces and 1 thermal zones)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - OpenOffice - CZ4-8 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0052</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.7100</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.9900</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0446</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>20.0000</td>
                                
                            
                        
                            
                                
                                    <td>cfm/person</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    189.1-2009 - Office - Restroom - CZ4-8<br>(4 spaces and 1 thermal zones)
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Restroom - CZ4-8 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0100</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0700</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Restroom - CZ4-8 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.8100</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Restroom - CZ4-8 Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0446</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>189.1-2009 - Office - Restroom - CZ4-8 Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.9600</td>
                                
                            
                        
                            
                                
                                    <td>cfm/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Interior Lighting Summary
                    
                
              </button>
              <div class="in" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>THERMAL ZONE 2 189.1-2009 - OFFICE - BREAKROOM - CZ4-8 LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>THERMAL ZONE 2</td>
                                
                            
                        
                            
                                
                                    <td>1.08</td>
                                
                            
                        
                            
                                
                                    <td>2315.11</td>
                                
                            
                        
                            
                                
                                    <td>OFFICE BLDG LIGHT</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>7466.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>THERMAL ZONE 5 189.1-2009 - OFFICE - CONFERENCE - CZ4-8 LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>THERMAL ZONE 5</td>
                                
                            
                        
                            
                                
                                    <td>1.17</td>
                                
                            
                        
                            
                                
                                    <td>4147.3</td>
                                
                            
                        
                            
                                
                                    <td>OFFICE BLDG LIGHT</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>13375.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>THERMAL ZONE 3 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>THERMAL ZONE 3</td>
                                
                            
                        
                            
                                
                                    <td>0.45</td>
                                
                            
                        
                            
                                
                                    <td>387.5</td>
                                
                            
                        
                            
                                
                                    <td>OFFICE BLDG LIGHT</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>1250.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>THERMAL ZONE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>THERMAL ZONE 4</td>
                                
                            
                        
                            
                                
                                    <td>0.99</td>
                                
                            
                        
                            
                                
                                    <td>3509.26</td>
                                
                            
                        
                            
                                
                                    <td>OFFICE BLDG LIGHT</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>11316.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>THERMAL ZONE 1 189.1-2009 - OFFICE - RESTROOM - CZ4-8 LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>THERMAL ZONE 1</td>
                                
                            
                        
                            
                                
                                    <td>0.81</td>
                                
                            
                        
                            
                                
                                    <td>1134.88</td>
                                
                            
                        
                            
                                
                                    <td>OFFICE BLDG LIGHT</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>61.85</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>3661.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
                                
                            
                        
                            
                                
                                    <td>45283.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
                                
                            
                        
                            
                                
                                    <td>6211.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
                                
                            
                        
                            
                                
                                    <td>652.78</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
                                
                            
                        
                            
                                
                                    <td>11919.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
                                
                            
                        
                            
                                
                                    <td>463.89</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          
              <h5><i>No Data to Show for Exterior Lighting</i></h5>
          

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          
              <h5><i>No Data to Show for Water Use Equipment</i></h5>
          

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_24>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>80.0</td>
                                
                            
                        
                            
                                
                                    <td>81.0</td>
                                
                            
                        
                            
                                
                                    <td>81.7</td>
                                
                            
                        
                            
                                
                                    <td>82.6</td>
                                
                            
                        
                            
                                
                                    <td>82.8</td>
                                
                            
                        
                            
                                
                                    <td>83.2</td>
                                
                            
                        
                            
                                
                                    <td>82.0</td>
                                
                            
                        
                            
                                
                                    <td>82.0</td>
                                
                            
                        
                            
                                
                                    <td>81.0</td>
                                
                            
                        
                            
                                
                                    <td>81.5</td>
                                
                            
                        
                            
                                
                                    <td>80.1</td>
                                
                            
                        
                            
                                
                                    <td>79.4</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>86.26</td>
                                
                            
                        
                            
                                
                                    <td>84.77</td>
                                
                            
                        
                            
                                
                                    <td>100.28</td>
                                
                            
                        
                            
                                
                                    <td>96.75</td>
                                
                            
                        
                            
                                
                                    <td>109.84</td>
                                
                            
                        
                            
                                
                                    <td>107.04</td>
                                
                            
                        
                            
                                
                                    <td>98.69</td>
                                
                            
                        
                            
                                
                                    <td>99.44</td>
                                
                            
                        
                            
                                
                                    <td>86.18</td>
                                
                            
                        
                            
                                
                                    <td>93.33</td>
                                
                            
                        
                            
                                
                                    <td>88.13</td>
                                
                            
                        
                            
                                
                                    <td>79.88</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating Load (MBtu)</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_10">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_10", 1150, 400);
                        var data = [{"label":"Outdoor Temp","label_x":"Jan","value2":80.03991935483864,"color":"green"},{"label":"Outdoor Temp","label_x":"Feb","value2":81.0151450892856,"color":"green"},{"label":"Outdoor Temp","label_x":"Mar","value2":81.69518145161284,"color":"green"},{"label":"Outdoor Temp","label_x":"Apr","value2":82.61362499999994,"color":"green"},{"label":"Outdoor Temp","label_x":"May","value2":82.75906250000003,"color":"green"},{"label":"Outdoor Temp","label_x":"Jun","value2":83.2286249999999,"color":"green"},{"label":"Outdoor Temp","label_x":"Jul","value2":81.98626008064505,"color":"green"},{"label":"Outdoor Temp","label_x":"Aug","value2":81.9560483870967,"color":"green"},{"label":"Outdoor Temp","label_x":"Sep","value2":80.99212499999997,"color":"green"},{"label":"Outdoor Temp","label_x":"Oct","value2":81.47021169354834,"color":"green"},{"label":"Outdoor Temp","label_x":"Nov","value2":80.0527187499999,"color":"green"},{"label":"Outdoor Temp","label_x":"Dec","value2":79.40753024193539,"color":"green"},{"label":"Cooling Load","label_x":"Jan","value":86.25713963294577,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Feb","value":84.77001457117419,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Mar","value":100.27999914626928,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Apr","value":96.75032819022248,"color":"#0071BD"},{"label":"Cooling Load","label_x":"May","value":109.83873480462908,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jun","value":107.0436221168251,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Jul","value":98.68577074990228,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Aug","value":99.43738972631074,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Sep","value":86.18188295359289,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Oct","value":93.3323100909486,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Nov","value":88.13249058719771,"color":"#0071BD"},{"label":"Cooling Load","label_x":"Dec","value":79.8793730120695,"color":"#0071BD"},{"label":"Heating Load","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating Load","label_x":"Dec","value":0.0,"color":"#EF1C21"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", ["label_x", "label"]);
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var y2 = myChart.addMeasureAxis("y", "value2");
                        var left = myChart.addSeries("label", dimple.plot.bar, [x, y]);
                        var right = myChart.addSeries("label", dimple.plot.line, [x, y2]);
                        right.lineMarkers = false;
                        right.interpolation = "linear";
                        myChart.addLegend(950, 200, 125, 300, "left");
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Outdoor Temp', 'green', 'green', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Cooling Load', '#0071BD', '#0071BD', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        
                        myChart.assignColor('Heating Load', '#EF1C21', '#EF1C21', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Cooling/Heating Load (MBtu)');
                        y2.titleShape.text('Average Outdoor Air Dry Bulb (F)');
                    </script>
                  </div>
              

          

      

          
          <h2 id="Zone_Conditions">Zone Conditions</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Temperature (Table values represent hours spent in each temperature range)
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Unmet Htg (hr)</th>
                        
                    
                        
                            <th>Unmet Htg - Occ (hr)</th>
                        
                    
                        
                            <th>< 56 (F)</th>
                        
                    
                        
                            <th>56-61 (F)</th>
                        
                    
                        
                            <th>61-66 (F)</th>
                        
                    
                        
                            <th>66-68 (F)</th>
                        
                    
                        
                            <th>68-70 (F)</th>
                        
                    
                        
                            <th>70-72 (F)</th>
                        
                    
                        
                            <th>72-74 (F)</th>
                        
                    
                        
                            <th>74-76 (F)</th>
                        
                    
                        
                            <th>76-78 (F)</th>
                        
                    
                        
                            <th>78-83 (F)</th>
                        
                    
                        
                            <th>>= 88 (F)</th>
                        
                    
                        
                            <th>Unmet Clg (hr)</th>
                        
                    
                        
                            <th>Unmet Clg - Occ (hr)</th>
                        
                    
                        
                            <th>Mean Temp (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5786</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1637</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1262</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.1 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4798</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">940</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3022</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">76.8 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">698</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7128</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">741</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">190</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1080</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">6825</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">422</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">422</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">4784</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">164</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">3812</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">77.2 (F)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Humidity (Table values represent hours spent in each Humidity range)
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>< 30 (%)</th>
                        
                    
                        
                            <th>30-35 (%)</th>
                        
                    
                        
                            <th>35-40 (%)</th>
                        
                    
                        
                            <th>40-45 (%)</th>
                        
                    
                        
                            <th>45-50 (%)</th>
                        
                    
                        
                            <th>50-55 (%)</th>
                        
                    
                        
                            <th>55-60 (%)</th>
                        
                    
                        
                            <th>60-65 (%)</th>
                        
                    
                        
                            <th>65-70 (%)</th>
                        
                    
                        
                            <th>70-75 (%)</th>
                        
                    
                        
                            <th>>= 80 (%)</th>
                        
                    
                        
                            <th>Mean Relative Humidity (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">39</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">360</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1040</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">89.4 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">15</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">71</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">353</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2909</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2039</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">976</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">989</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">69.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 3</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">16</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">396</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">849</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">790</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">680</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">86.6 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 4</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">20</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">220</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">894</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1836</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1011</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">693</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:yellow">680</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">74.8 (%)</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">THERMAL ZONE 5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">8</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">133</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">331</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:orange">1242</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2620</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2268</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">75.7 (%)</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Zone_Overview">Zone Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Zone Summary
                    
                
              </button>
              <div class="in" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Area (ft^2)</th>
                        
